：CEA/Thermal/TPM/SPARE/GEN-34/2020/

fi: 07.02.2020

式,

Thermal Power Generating Plants/ Utilities (Public or Private) – As per list

## fa:- Advisory on Spare Parts Management in Thermal Power Plants - 市 亦式.

HETGRT,

During a meeting taken on 01.08.2019 by Hon'ble Minister of State (IC) for Power. New & Renewable Energy on crisis and disaster management plan for power sector, concern was raised on delay observed in arranging spares/ restoration eguipment during an eventuality and urgent need to reduce the overall response time and CEA was directed to take up the issue of availability of spares and inventory management with power utilities. Hon'ble Minister also suggested for preparing standard inventory list of minimum spares requirement specific to similar kind of power establishment and setting up a monitoring mechanism for its compliance and ensuring digitization of spares management by all the power plant utilities.

A strong and effective spare parts planning system with consideration of keeping high priority spares in reserve as a contingency for any issues that arise unexpectedly is of high importance for a thermal power station. A typical list of critical spares for coal based TPPs prepared based on inputs collected from some utility is enclosed herewith for reference.

An effective spare parts management plan has the advantages of (i) increased service level of inventory, (ii) improved equipment uptime, and (iii) decreased investment in inventory. Therefore, in order to have an effective spare parts management system in thermal power plants across country, all power plants/ utilities are here by advised as follows:

a) All power plants should identify critical spares and should have critical spare parts list (separate for similar type of units).

b) Power Plants to ensure adeguate inventory levels based on lead time of procurement for various types of spares to counter any eventuality or stoppages and reduce overall response time.

c) Plants should have their spare parts management system fully digitized.

d) Plants should identify other power stations having similar type of units supplied by same OEMs in the country and have effective communication to arrange for spares in case of any exigency.

HaGT,

(gf. st. RAaTet)

HGT(ATT)，市.A.T.

## TYPICAL LIST OF CRITICAL SPARE PARTS FOR THERMAL POWER STATION

CONTENT
<table><tr><td colspan="1" rowspan="1">S.No</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Page No.</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Boiler</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">Turbine</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">Spare for KWU Turbine</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">High pressure turbine</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Intermediate pressure turbine</td><td colspan="1" rowspan="1">6</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">LPT</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Bearing</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Jacking oil system</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Control oil system and governing rack</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Lubricating oil system</td><td colspan="1" rowspan="1">7</td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Coupling bolts</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">Turning gear</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">HPSV/CV</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">IPSV/CV</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">LPBP SV/CV</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">HPBP</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">MS strainer</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">HRH strainer</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">P</td><td colspan="1" rowspan="1">Condenser</td><td colspan="1" rowspan="1">8</td></tr><tr><td colspan="1" rowspan="1">Q</td><td colspan="1" rowspan="1">Evacuation system</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">R</td><td colspan="1" rowspan="1">Heaters</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">S</td><td colspan="1" rowspan="1">Feed water system</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">T</td><td colspan="1" rowspan="1">Condensate system</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">U</td><td colspan="1" rowspan="1">Turbine gland seal steam system</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">TD BPF TURBINE</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">W</td><td colspan="1" rowspan="1">Generator seal rings</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">ACW system</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">Spare for Diaphragm Type Turbine</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">High pressure turbine</td><td colspan="1" rowspan="1">9</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Intermediate pressure turbine</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">LPT</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Coupling Bolts</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Bearing</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Lubricating Oil System</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Governing System</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">HPSV(ESV)/CV , IPSV(IV)/CV, Transfer pipe</td><td colspan="1" rowspan="1">10</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Turbine gland seal steam and evacuation system</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">Heaters</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">Feed Water System</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">Condensate System</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">Generator</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">Critical Bends &amp; Pipes</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">LPBP</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">P</td><td colspan="1" rowspan="1">HPBP</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">Coal Handling Plant</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">Mechanical</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Paddle feeders</td><td colspan="1" rowspan="1">11</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Idlers</td><td colspan="1" rowspan="1">12</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Conveyor gear boxes</td><td colspan="1" rowspan="1">13</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Conveyor drive and conveyor belt</td><td colspan="1" rowspan="1">13</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Pulleys</td><td colspan="1" rowspan="1">14</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Coal crusher</td><td colspan="1" rowspan="1">14</td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Vgf/vibrating screening feeder</td><td colspan="1" rowspan="1">15</td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Stacker/reclaimer (Including boom)</td><td colspan="1" rowspan="1">16</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Tripper</td><td colspan="1" rowspan="1">17</td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">Wagon tippler and accessories</td><td colspan="1" rowspan="1">17</td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">Electrical</td><td colspan="1" rowspan="1">17</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Paddle feeder</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Conveyors</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Crushing equipment</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Stacker reclaimer</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Wagon tippler and accessories</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">Cooling Tower</td><td colspan="1" rowspan="1">18</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Mechanical /electrical (Drive) ITEMS (for each unit coolingtowers)</td><td colspan="1" rowspan="1">19</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">Compressed Air System</td><td colspan="1" rowspan="1">19</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">HVAC System</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">Ash Handling Plant</td><td colspan="1" rowspan="1">20</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">Elelctrical</td><td colspan="1" rowspan="1">22</td></tr><tr><td colspan="1" rowspan="1">8.1</td><td colspan="1" rowspan="1">Spares For 400 KV/220 KV/132 KV SwitchyardEquipment</td><td colspan="1" rowspan="1">22</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Circuit breakers</td><td colspan="1" rowspan="1">22</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Isolators</td><td colspan="1" rowspan="1">23</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Current transformer complete in all respects includingterminal connectors.</td><td colspan="1" rowspan="1">23</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Capacitor voltage transformer complete in all respectsinciuding terminal connectors.</td><td colspan="1" rowspan="1">23</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Surge arrester complete in all respects including terminalconnector and with surge counter and lead.</td><td colspan="1" rowspan="1">24</td></tr><tr><td colspan="1" rowspan="1">8.2</td><td colspan="1" rowspan="1">Spares For 765 KV</td><td colspan="1" rowspan="1">24</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Circuit breakers</td><td colspan="1" rowspan="1">24</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Isolators</td><td colspan="1" rowspan="1">24</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Current transformer</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Capacitor voltage transformer</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Surge arrester</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">8.3</td><td colspan="1" rowspan="1">Spares For 765/400/220/132 KV Switchyard Equipment</td><td colspan="1" rowspan="1">25</td></tr><tr><td colspan="1" rowspan="1">8.4</td><td colspan="1" rowspan="1">Spares For GIS</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Gas insulated switchgear</td><td colspan="1" rowspan="1">27</td></tr><tr><td colspan="1" rowspan="1">8.5</td><td colspan="1" rowspan="1">Spares For Control &amp; Relay Panel</td><td colspan="1" rowspan="1">28</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Protective relays</td><td colspan="1" rowspan="1">28</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Indicating meters</td><td colspan="1" rowspan="1">28</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Others</td><td colspan="1" rowspan="1">29</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Substation automation system and generator protection (ifapplicable)</td><td colspan="1" rowspan="1">29</td></tr><tr><td colspan="1" rowspan="1">8.6</td><td colspan="1" rowspan="1">Spares For GT/ICTS/ST/UAT</td><td colspan="1" rowspan="1">30</td></tr><tr><td colspan="1" rowspan="1">8.7</td><td colspan="1" rowspan="1">Spares For Any Misc. Service Transformer</td><td colspan="1" rowspan="1">31</td></tr><tr><td colspan="1" rowspan="1">8.8</td><td colspan="1" rowspan="1">Spares For Dry Type Transformer</td><td colspan="1" rowspan="1">31</td></tr><tr><td colspan="1" rowspan="1">8.9</td><td colspan="1" rowspan="1">Spares For Shunt Reactor</td><td colspan="1" rowspan="1">31</td></tr><tr><td colspan="1" rowspan="1">8.10</td><td colspan="1" rowspan="1">Spares For Neutral Grounding Reactor</td><td colspan="1" rowspan="1">31</td></tr><tr><td colspan="1" rowspan="1">8.11</td><td colspan="1" rowspan="1">Spares For 200 MW/500 MW/660 MW Unit SG</td><td colspan="1" rowspan="1">32</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">VFD system</td><td colspan="1" rowspan="1">32</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">VFD transformer</td><td colspan="1" rowspan="1">32</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">L.T. MCCs (SB MCC)</td><td colspan="1" rowspan="1">33</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Electrostatic precipitator (ESP)</td><td colspan="1" rowspan="1">34</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">ID fan</td><td colspan="1" rowspan="1">35</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">ID fan lube oil system</td><td colspan="1" rowspan="1">35</td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">FD fan</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">FD fan lube oil system</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">PA fan</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">PA fan lube oil system</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">Seal air fan</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">Mill motor and aph motor</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">Air pre heater motor</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">Soot Blowers</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">Electrical Actuators</td><td colspan="1" rowspan="1">36</td></tr><tr><td colspan="1" rowspan="1">8.12</td><td colspan="1" rowspan="1">Spares For 200/500/660 MW Unit TG</td><td colspan="1" rowspan="1">37</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Generator &amp; Auxiliaries</td><td colspan="1" rowspan="1">37</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Gas System</td><td colspan="1" rowspan="1">39</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Seal Oil System</td><td colspan="1" rowspan="1">39</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Stator Water Cooling System</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Eot Crane For Turbine Hall</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Eot Crane For Turbine Hall (Vfd Drive)</td><td colspan="1" rowspan="1">40</td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Hydrogen Generation Plant</td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Motors</td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="1">8.13</td><td colspan="1" rowspan="1">Spares For GCB</td><td colspan="1" rowspan="1">41</td></tr><tr><td colspan="1" rowspan="1">8.14</td><td colspan="1" rowspan="1">Spares For Busduct</td><td colspan="1" rowspan="1">42</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Generator bus duct</td><td colspan="1" rowspan="1">42</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">11 kV Busduct</td><td colspan="1" rowspan="1">43</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">6.6 kV Busduct</td><td colspan="1" rowspan="1">43</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">3.3 kV Busduct</td><td colspan="1" rowspan="1">43</td></tr><tr><td colspan="1" rowspan="1">8.15</td><td colspan="1" rowspan="1">Spares For 33 KV/11KV/6.6KV/3.3KV Switchgears</td><td colspan="1" rowspan="1">43</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">33 KV switchgears</td><td colspan="1" rowspan="1">43</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">11 KV/6.6 KV/3.3KV switchgears</td><td colspan="1" rowspan="1">45</td></tr><tr><td colspan="1" rowspan="1">8.16</td><td colspan="1" rowspan="1">Spares For 200/500/660 MW Units LT SWGR and LTBusduct</td><td colspan="1" rowspan="1">46</td></tr><tr><td colspan="1" rowspan="1">8.17</td><td colspan="1" rowspan="1">Spares For Battery And Battery Charger</td><td colspan="1" rowspan="1">48</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Battery</td><td colspan="1" rowspan="1">48</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">220 V battery charger</td><td colspan="1" rowspan="1">48</td></tr><tr><td colspan="1" rowspan="1">8.18</td><td colspan="1" rowspan="1">Spares For Service/ Passenger Elevator</td><td colspan="1" rowspan="1">49</td></tr><tr><td colspan="1" rowspan="1">8.19</td><td colspan="1" rowspan="1">Spares For DG Set (&gt;1000KVA)</td><td colspan="1" rowspan="1">49</td></tr><tr><td colspan="1" rowspan="1">8.20</td><td colspan="1" rowspan="1">Spares For DG Set (Upto 1000 KVA)</td><td colspan="1" rowspan="1">51</td></tr><tr><td colspan="1" rowspan="1">8.21</td><td colspan="1" rowspan="1">Spares For PLCC Package</td><td colspan="1" rowspan="1">52</td></tr><tr><td colspan="1" rowspan="1">8.22</td><td colspan="1" rowspan="1">Spares Unit Station Lighting &amp; Cables</td><td colspan="1" rowspan="1">52</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Lamps</td><td colspan="1" rowspan="1">52</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Lighting fixture parts</td><td colspan="1" rowspan="1">52</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Lighting panels</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Lighting control switch/receptacles</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Junction boxes</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Power &amp; control cables</td><td colspan="1" rowspan="1">54</td></tr><tr><td colspan="1" rowspan="1">8.23</td><td colspan="1" rowspan="1">Spares For Offsite Area</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Coal handling plant</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Ash handling plant</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Cooling tower plant</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Pre-treatment plant</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Primary and secondary air compressor room</td><td colspan="1" rowspan="1">55</td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Fire hydrant system</td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">Spares For C&amp;I Systems</td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Spares for control system/DDCMIS/PLC (coveringFSSS/Turbine/OLCS/CLCS including Gas turbines)</td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">C&amp;I spares for main turbine, TD BFP and HP Bypass</td><td colspan="1" rowspan="1">56</td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">C&amp;I spares for Boiler, CLCS &amp; OLCS</td><td colspan="1" rowspan="1">57</td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Control cables</td><td colspan="1" rowspan="1">57</td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">AHP</td><td colspan="1" rowspan="1">58-59</td></tr></table>

List of Critical Spares
<table><tr><td colspan="1" rowspan="1">SI. No.</td><td colspan="1" rowspan="1">Particulars</td><td colspan="1" rowspan="1">Quantity</td><td colspan="1" rowspan="1">Remarks</td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Boiler</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Economizer straight tube of eachtype size thickness and material</td><td colspan="1" rowspan="1">250 mtrs</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Economizer tube bends of eachtype size thickness and material</td><td colspan="1" rowspan="1">20 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Water wall straight tube of eachtype size thickness and material</td><td colspan="1" rowspan="1">125 mtrs.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">LTSH straight tube of each typesize thickness and material</td><td colspan="1" rowspan="1">100 mtrs.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">LTSH tube bends of each type sizethickness and material</td><td colspan="1" rowspan="1">10 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Intermediate temp. SH/PlatenSuper Heater straight tube of eachtype size thickness and material</td><td colspan="1" rowspan="1">100 mtrs.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Intermediate temp. SH/PlatenSuper Heater tube bends of eachtype size thickness and material</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Final Super Heater Straight Tubeof each type size thickness andmaterial</td><td colspan="1" rowspan="1">100 mtrs.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Final Super Heater tube bends ofeach type size thickness andmaterial</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RH straight tube of each type sizethickness and material</td><td colspan="1" rowspan="1">150 mtrs.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">RH tube bends of each type sizethickness and material</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Dissimilar metal weld joint spotpiece for SH and RH of each typesize thickness and material</td><td colspan="1" rowspan="1">40 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Manhole gasket for Drum and forbottom ring headers</td><td colspan="1" rowspan="1">10 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Complete pump and motor assy forSG water circulation pump</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Journal bearing for SG watercirculation pump</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Thrust bearing for SG watercirculation pump</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Casing wear ring for SG watercirculation pump</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Impeller wear ring for SG watercirculation pump</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">ID fan bearing</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">ID fan blade assy / impeller withshaft</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">ID fan coupling between fan andmotor</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">ID fan hydraulic servomotor / IGV</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Runner assy for ID fan fluidcoupling – if applicable</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Lube oil pump assy for ID fan</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxV</td><td colspan="1" rowspan="1">Lube oil cooler assy for ID fan</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">FD fan bearing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">FD fan blade assy with shaft</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">FD fan coupling between fan andmotor</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">Lube oil pump assy for FD fan</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxx</td><td colspan="1" rowspan="1">Lube oil cooler assy for FD fan</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">FD fan hydraulic servomotor</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxxii</td><td colspan="1" rowspan="1">PA fan bearing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiii</td><td colspan="1" rowspan="1">PA fan blade assy with shaft</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxxiv</td><td colspan="1" rowspan="1">PA fan coupling between fan andmotor</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxV</td><td colspan="1" rowspan="1">PA fan hydraulic servomotor</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xxxvi</td><td colspan="1" rowspan="1">Lube oil pump assy for PA fan</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvii</td><td colspan="1" rowspan="1">Lube oil cooler assy for PA fan</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxviii</td><td colspan="1" rowspan="1">Coal pulveriserrollers/tyres/grinding balls</td><td colspan="1" rowspan="1">6 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxix</td><td colspan="1" rowspan="1">Coal pulveriser bull ringsegments/bowl/rings</td><td colspan="1" rowspan="1">3 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xl</td><td colspan="1" rowspan="1">Mail journal and spring</td><td colspan="1" rowspan="1">3 Sets</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xli</td><td colspan="1" rowspan="1">Mill gear box</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xlii</td><td colspan="1" rowspan="1">Mill shaft/yoke</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xliii</td><td colspan="1" rowspan="1">Set of all bearings for coalpulveriser</td><td colspan="1" rowspan="1">3 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xliv</td><td colspan="1" rowspan="1">Mill discharge valve assy</td><td colspan="1" rowspan="1">3 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlv</td><td colspan="1" rowspan="1">Pump assy for mill lube oil system</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlvi</td><td colspan="1" rowspan="1">Cooler assy for mill lube oil system</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlvii</td><td colspan="1" rowspan="1">Feeder belt</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlviii</td><td colspan="1" rowspan="1">Feeder belt drive reducer</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlix</td><td colspan="1" rowspan="1">Hot air gate seals</td><td colspan="1" rowspan="1">8 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Seals of ESP isolating gates</td><td colspan="1" rowspan="1">2 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">li</td><td colspan="1" rowspan="1">Coal compartment assembly</td><td colspan="1" rowspan="1">2 Sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lii</td><td colspan="1" rowspan="1">Fuel oil guns</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">liii</td><td colspan="1" rowspan="1">Fuel oil burner isolation valves</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">liv</td><td colspan="1" rowspan="1">Seal air fan impeller with shaft</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lv</td><td colspan="1" rowspan="1">Seal air fan bearing</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lvi</td><td colspan="1" rowspan="1">PAPH/SAPH guide bearings</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">lvii</td><td colspan="1" rowspan="1">PAPH/SAPH support bearing</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">Iviii</td><td colspan="1" rowspan="1">PAH/SAPH CE/HI/HE heatingelement</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lix</td><td colspan="1" rowspan="1">PAPH/SAPH air motor</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">|x</td><td colspan="1" rowspan="1">PAPH/SAPH speed reducer</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">lxi</td><td colspan="1" rowspan="1">PAH/SAPH fluid coupling</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixii</td><td colspan="1" rowspan="1">PAPH/SAPH speed reducer clutchassembly</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixiii</td><td colspan="1" rowspan="1">PAPH/SAPH rack and pinion assy</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">Ixiv</td><td colspan="1" rowspan="1">PAPH/SAPH pump assy forSupport/Guide lube oil system</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxv</td><td colspan="1" rowspan="1">PAPH/SAPH Cooler assy forSupport/Guide lube oil system</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxvi</td><td colspan="1" rowspan="1">Complete boiler drum separatorsafety valve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxvii</td><td colspan="1" rowspan="1">Upper adjusting ring for boiler drum/ separator safety valve of eachtype</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixviii</td><td colspan="1" rowspan="1">Lower adjusting ring for boilerdrum/separator safety valve ofeach type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixix</td><td colspan="1" rowspan="1">Safety valve disc for boilerdrum/separator safety valve if eachtype</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxx</td><td colspan="1" rowspan="1">Safety valve stem for boilerdrum/separator safety valve ofeach type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxi</td><td colspan="1" rowspan="1">Safety valve Spindle for boilerdrum/separator safety valve ofeach type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxii</td><td colspan="1" rowspan="1">Safety valve guide for boilerdrum/separator safety valve ofeach type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxiii</td><td colspan="1" rowspan="1">Safety valve locking pin set forboiler drum/separator safety valveof each type</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxiv</td><td colspan="1" rowspan="1">Complete SH safety valve of eachtype</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxv</td><td colspan="1" rowspan="1">Upper adjusting ring for SH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxvi</td><td colspan="1" rowspan="1">Lower adjusting ring for SH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxvii</td><td colspan="1" rowspan="1">Safety valve disc for SH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxviii</td><td colspan="1" rowspan="1">Safety valve stem for SH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxix</td><td colspan="1" rowspan="1">Safety valve Spindle for SH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxx</td><td colspan="1" rowspan="1">Safety valve guide for SH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxxi</td><td colspan="1" rowspan="1">Safety valve locking pin set for SHsafety valve of each type</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxxii</td><td colspan="1" rowspan="1">Complete RH safety valve of eachtype</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxxiii</td><td colspan="1" rowspan="1">Upper adjusting ring for RH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxxiv</td><td colspan="1" rowspan="1">Lower adjusting ring for RH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxxv</td><td colspan="1" rowspan="1">Safety valve disc for RH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxxvi</td><td colspan="1" rowspan="1">Safety valve stem for RH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxxvii</td><td colspan="1" rowspan="1">Safety valve Spindle for RH safetyvalve of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Ixxxviii</td><td colspan="1" rowspan="1">Safety valve guide for RH safetyvalve of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lxxxix</td><td colspan="1" rowspan="1">Safety valve locking pin set for RHsafety valve of each type</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XC</td><td colspan="1" rowspan="1">Complete ERV valve assy includingpilot valve for SH of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xci</td><td colspan="1" rowspan="1">Disc for ERV main valve for SH ofeach type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xcii</td><td colspan="1" rowspan="1">Spring for ERV main valve for SHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xciii</td><td colspan="1" rowspan="1">Seal rings for ERV main valve forSH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xciv</td><td colspan="1" rowspan="1">Seal bushing for ERV main valvefor SH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XCV</td><td colspan="1" rowspan="1">Disc and stem assy for ERV pilotvalve for SH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xcvi</td><td colspan="1" rowspan="1">Bushing for ERV pilot valve for SHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xcvii</td><td colspan="1" rowspan="1">Spring for ERV pilot valve for SHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xcviii</td><td colspan="1" rowspan="1">Seal ring for ERV pilot valve for SHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xcix</td><td colspan="1" rowspan="1">Complete ERV including pilotvalve for RH of each type</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Disc for ERV main valve for RH ofeach type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ci</td><td colspan="1" rowspan="1">Spring for ERV main valve for RHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cii</td><td colspan="1" rowspan="1">Seal rings for ERV main valve forRH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ciii</td><td colspan="1" rowspan="1">Seal bushing for ERV main valvefor RH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">civ</td><td colspan="1" rowspan="1">Disc and stem assy for EV pilotvalve for RH of each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">CV</td><td colspan="1" rowspan="1">Bushing for ERV pilot valve for RHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cvi</td><td colspan="1" rowspan="1">Spring for ERV pilot valve for RH ofeach type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cvii</td><td colspan="1" rowspan="1">Seal ring for ERV pilot valve for RHof each type</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cviii</td><td colspan="1" rowspan="1">Pressure seal gasket for Mainsteam stop valve</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cix</td><td colspan="1" rowspan="1">Stem for Main steam stop valveand its integral bypass</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">CX</td><td colspan="1" rowspan="1">Disc for Main steam stop valve andits integral bypass</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxi</td><td colspan="1" rowspan="1">Seat ring for Main steam stop valveand its integral bypass</td><td colspan="1" rowspan="1">2 Sets.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxii</td><td colspan="1" rowspan="1">Complete SH spray control valveassy</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxiii</td><td colspan="1" rowspan="1">Complete RH spray control valveassy</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxiv</td><td colspan="1" rowspan="1">Aux steam pressure reducing cumdesuperheating valve assy</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">CXV</td><td colspan="1" rowspan="1">Class 1500 gate/globe valve assy25mm/40mm/50mm/65/mm/80/mm100/mm</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxvi</td><td colspan="1" rowspan="1">Class 2500 gate/globe valve assy25mm/40mm/50mm/65mm/80mm/100mm</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxvii</td><td colspan="1" rowspan="1">Complete assembly of water walldeslagger</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">cxviii</td><td colspan="1" rowspan="1">Complete valve assembly for waterwall deslagge</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxix</td><td colspan="1" rowspan="1">Complete assembly of LRSB</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">CXX</td><td colspan="1" rowspan="1">Complete valve assembly for LRSB</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxi</td><td colspan="1" rowspan="1">Compete valve assembly forPAPH/SAPH soot blower</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxii</td><td colspan="1" rowspan="1">Reduction gear box and motor forSAPH/ PAPH soot bloweroscillation</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">cxxiii</td><td colspan="1" rowspan="1">Fabric material of differentthickness and material for NMEJ</td><td colspan="1" rowspan="1">100 RM</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxiv</td><td colspan="1" rowspan="1">HP dozing pump assy</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">CXXV</td><td colspan="1" rowspan="1">LP dozing pump assy</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxvi</td><td colspan="1" rowspan="1">Support Insulator for ESP</td><td colspan="1" rowspan="1">8 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Cxxvii</td><td colspan="1" rowspan="1">Shaft Insulator for ESP</td><td colspan="1" rowspan="1">20 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxviii</td><td colspan="1" rowspan="1">Emitting electrode for ESP</td><td colspan="1" rowspan="1">500 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">cxxix</td><td colspan="1" rowspan="1">Inner arm assy for ESP</td><td colspan="1" rowspan="1">30 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">CXXX</td><td colspan="1" rowspan="1">Outer arm assy for ESP</td><td colspan="1" rowspan="1">30 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">cxxxi</td><td colspan="1" rowspan="1">Gear box assy for emitting rappingsystem of ESP</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">cXxxii</td><td colspan="1" rowspan="1">Gear box assy for collectingrapping system of ESP</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">CXxxiii</td><td colspan="1" rowspan="1">Shock bar/anvil for ESP</td><td colspan="1" rowspan="1">40 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.1</td><td colspan="1" rowspan="1">KWU Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">High Pressure Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">MS pipe/casing U-seal ring as perDrawing</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">MS pipe /casing U-seal ring-Unmachined</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Inner/Outer casing U-seal ring asper Drawing</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Inner-Outer casing U-seal ring -Unmachined</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Inner/Outer I-seal ring-Unmachined</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">HPT exhaust Pipe/Casing U-sealring Unmachined</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">HPT exhaust Pipe/Casing U-sealring as per Drawing</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">CRH NRV flap, hinge pin assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Breach Nut</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Rotaing Blades</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Rotor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Stationary Blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Module</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Gland seal segments</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xV</td><td colspan="1" rowspan="1">Evacuation valve stem, disc andseat( if applicable)</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Intermediate Pressure Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Inlet pipe angle ring-Unmachined</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Extraction Pipe Angle ring-Unmachined</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Rotaing Blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Rotor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Stationary Blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Inner/Outer casing-Module</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Gland seal segments</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">LPT</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Extractiion-1 bellows</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Extraction-2 bellows</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Extraction-3 bellows</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">LPT inlet pipe bellows</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">LPT casing to gland box bellows</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Clamping pieces and locking platesfor free standing blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Free standing Rotating Blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Rotor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Stationary Blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Gland seal segments</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Bearing</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Brg. 1 babbited shell with matchingsupport</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Brg. 2 babbited shell with matchingsupport and thrust pads</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Brg. 2 liner</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Brg. 3 babbited shell with matchingsupport</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Brg. 4 babbited shell with matchingsupport</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Brg 5 babbited shell and sphericalsupport pads</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Brg. 6 babbited shell and sphericalsupport pads</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Brg. 7 babbited shell with matchingsupport (if applicable)</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Jacking Oil system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Jacking oil flexible hoses for eachbearing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Jacking oil pump assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Jacking oil to each bearing NRV</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Jacking oil header pressureregulating valve assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Control Oil system andGoverning Rack</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Hydraulic Governor bellows</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Main Trip Valve assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">All Kinds of “O” rings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Filter elements</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Lubricating Oil System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Main Oil pump assembly completewith Bearings</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">HPT/MOP gear Coupling</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">MOP suction Oil Injector assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Oil strainer/filter</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">AOP assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">EOP assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Coupling Bolts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">HP/IP</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">IP/LP</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">LP/Gen</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">Turning gear</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Stationery Blades/ Nozzle</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Rotating blades</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">HPSV/CV</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Stop valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Stop valve U seal ring</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Stop valve test valve liner withMargin</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Stop valve pilot</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Control valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control valve U seal ring</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">IPSV/CV</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Stop valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Stop valve U seal ring</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Stop valve test valve liner</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Stop valve Pilot</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Control valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control valve U seal ring</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">LPBP SV/CV</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Stop valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LPBP spray pressure switch</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">HPBP</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Pressure control valve stem, seat</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">BPE valve stem</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">MS Strainer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Element along blanking devicegasket, sealing ring, protection ringmetallic ring.</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">HRH Strainer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Element along blanking devicegasket, sealing ring, protection ring.(metallic Ring).</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">P</td><td colspan="1" rowspan="1">Condenser</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">CW Pipe to Condenser flexible jointassembly</td><td colspan="1" rowspan="1">2 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Q</td><td colspan="1" rowspan="1">Evacuation System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manhole gaskets</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Vacuum pump assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Cooler element</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">R</td><td colspan="1" rowspan="1">Heaters</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">LP heater-1 safety valve shell side</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LP heater-2 safety valve shell side</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">LP heater-3 safety valve shell side</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">HP heater-5 safety valve shell side</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">HP heater-6 safety valve shell side</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">S</td><td colspan="1" rowspan="1">Feed water System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">BFP assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Discharge valve stem and disc</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Hydraulic coupling assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">T</td><td colspan="1" rowspan="1">Condensate system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">CEP assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">CEP Suction strainer</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">CEP discharge valve stem and disc</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Condensate line NRV beforeDeaerator assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">U</td><td colspan="1" rowspan="1">Turbine gland seal steam system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Gland steam condenser assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">May be pooled</td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Gland steam control valvesactuator</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">TD BPF Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Set of Bearings</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">W</td><td colspan="1" rowspan="1">Generator seal rings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Turbine and Generator and sealrings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">ACW system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Motor/Pump coupling</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2.2</td><td colspan="1" rowspan="1">Spares for Diaphragm TypeTurbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">High Pressure Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Spare HP Rotor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">HP Diaphragms</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Intermediate Pressure Turbine</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Spare IP Rotor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">IP Diaphragms</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">LPT</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Spare  LPRotor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LP Diaphragms</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Coupling Bolts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Oversize HP-IP Coupling Bolts</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Oversize IP-LP Coupling Bolts</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Oversize LP-Gen Coupling Bolts</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Generator- Exciter Coupling Bolts</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Bearing</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Bearings and Thrust pads.</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Oil guard fins</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Lubricating Oil System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">MOP Gear Coupling</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">MOP rotating assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">MOP Bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">MOP seals</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Lub oil cooler tube nest assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Governing System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Speed Governor</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Over speed governor and itsinternals</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Control valve Servomotor assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">HPSV(ESV)/CV, IPSV(IV)/CV,Transfer pipe</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Serrated ring of ESV</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Serrated ring each of HPT /IPTtransfer pipe lines.</td><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">HPT Control valves( Valve conewith stem).</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">IPT Control Valves( Valve conewith stem)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Liner of each HPT CV</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Liner of each IPT CV</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">HPT Cams</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">HPT&amp; IPT control valve stem each</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">HPT Control valve Rollers withBearings</td><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">ESV and IV stop valve( Valve conewith stem)</td><td colspan="1" rowspan="1">1 no each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">ESV damper assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">ESV and IV strainer</td><td colspan="1" rowspan="1">1 piece</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">Turbine gland seal steam andevacuation system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Nozzles set for main ejectors andGland steam cooler</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Main ejector tube nest assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">GSC with Ejector tube nestassembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">Heaters</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">LPH 2/3/4 tube nest assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">HP heaters</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">Feed water System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">BFP Working oil cooler tube nestassembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">BFP Lub oil cooler tube nestassembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">BFP cartridge.</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">Condensate system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">CEP assembly</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">Generator</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Hydrogen seal assembly.</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">Critical Bends &amp; Pipes</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Bends and pipes of various dutiesand types</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">Each for Dripsystem, Drainsystem,Condensatesystem, FW system,Extraction steamsystem, Pipepiece(MS, CRH,HRH)</td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">LPBP</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">LP Bypass Control valve Seat,cone and stem</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">P</td><td colspan="1" rowspan="1">HPBP</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">HP Bypass Control valve Seat,cone and stem</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">Coal Handling Plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3.1</td><td colspan="1" rowspan="1">Mechanical</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Paddle feeders</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Gear box (Paddle Wheel, Traverseetc)</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Internal gear set including bearingsof all gear boxes</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Rotor pump</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Hydraulic Motor (for Paddle Wheel,traverse)</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Traverse pump</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Wheel and shaft assy</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Plummer block &amp; bearings of allwheel</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Rotor assembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Hydraulic oil cooler</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Hydraulic hoses of all type</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Solenoid valves, pressureregulating valves &amp; hydraulic circuitvalves of all type</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Oil Filter</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Idlers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">35o troughing idlers complete withbase frame and mounted brackets,etc.</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Rolls for (i) above</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Troughing idlers complete withbase frame and mounting brackets,etc. (for belt feeders)</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Rolls for (i) above</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">35º impact idlers complete withmounting brackets and base frameetc.</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Rolls for (i) above</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">35º troughing training idlerscomplete with base frame andbrackets, etc. (if used)</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Transition idler complete as in (1)above</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Flat return idlers complete withmounting brackets, etc.</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Flat Return Idlers complete withmounting brackets, etc. (for beltfeeders)</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Flat return trainer complete withmounting brackets, etc.</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Belt cleaning spiral rubber discreturn idler complete with mountingbrackets, etc.</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Two roll with 10o troughing returnidler assy.</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Rolls for (i) above</td><td colspan="1" rowspan="1">10% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">SS Idlers</td><td colspan="1" rowspan="1">20% of Population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Conveyor gear boxes</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">i</td><td colspan="1" rowspan="2">Hold back device</td><td colspan="1" rowspan="1">1 Set of each typeand rating (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Sets of each typeand rating (forpopulation more than10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">ii</td><td colspan="1" rowspan="2">Complete gear box assembly withhold back device</td><td colspan="1" rowspan="1">1 Set of each typeand rating (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Sets of each typeand rating (forpopulation more than10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">iii</td><td colspan="1" rowspan="2">Set of internal including oilseal,bearing ,each type</td><td colspan="1" rowspan="1">1 Set of each typeand rating (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Sets of each typeand rating (forpopulation more than10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Conveyor drive and conveyorbelt</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Gear Coupling complete</td><td colspan="1" rowspan="1">10% of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Coupling bolt set</td><td colspan="1" rowspan="1">2 Sets of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">iii</td><td colspan="1" rowspan="2">Fluid coupling complete</td><td colspan="1" rowspan="1">1 Set of each typeand rating (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Sets of each typeand rating (forpopulation more than10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Runner &amp; impeller assembly of fluidcoupling</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Fusible plug</td><td colspan="1" rowspan="1">10 Nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Scoop control assembly</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Mechanical face seal</td><td colspan="1" rowspan="1">2 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Resilliance disc assembly(ifapplicable)</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Multi Disc Coupling/ Rubber Insertsetc</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Hydraulic oil cooler</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Oil &amp; water Pump with motor</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Conveyor Belt</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Main Conveyors</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Boom conveyor, belt feeder,intermediate conveyor</td><td colspan="1" rowspan="1">Two Completelengths of each typeplus 20% ofpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Pulleys</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">i</td><td colspan="1" rowspan="2">Pulleys</td><td colspan="1" rowspan="1">1 No. of each type &amp;size in pulley drum &amp;shaft ∅ (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Nos. of each typeand size in pulleydrum &amp; shaft ∅ (forpopulation more than10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">ii</td><td colspan="1" rowspan="2">Plummer block</td><td colspan="1" rowspan="1">2 No. of each type &amp;size (for populationupto 10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4 No. of each type &amp;size (for populationmore than 10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Bearing of all type</td><td colspan="1" rowspan="1">4 Nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Bearing adopter, lock washer, locknut</td><td colspan="1" rowspan="1">4 Nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Life line shaft with plummer block &amp;bearings assembly</td><td colspan="1" rowspan="1">2 Nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Coal crusher</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Plummer Block assembly completeincluding bearing, lock nut, lockwasher etc.(DE+NDE)</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Hammer sets</td><td colspan="1" rowspan="1">4 sets of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Rotor assembly completeconsisting of rotor shaft &amp; keys,End discs, Centre discs, distancerings, suspension bars, discclamping nuts and shaft extensionetc. but without hammers, bearingsand pillow blocks as applicable</td><td colspan="1" rowspan="1">1 set of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Crusher Shaft with key &amp; Lock nut</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Suspension bar with lock nut</td><td colspan="1" rowspan="1">4 set of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">End discs, Centre discs, distancerings of crusher</td><td colspan="1" rowspan="1">1 set of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Disc locking device of crusher</td><td colspan="1" rowspan="1">1 set of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Cage bars, if applicable</td><td colspan="1" rowspan="1">2 sets of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Breaker plate</td><td colspan="1" rowspan="1">2 sets of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Liners</td><td colspan="1" rowspan="1">2 sest of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Screen plate upper &amp; lower</td><td colspan="1" rowspan="1">2 sets of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Crusher Fluid coupling completeassembly</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Runner &amp; impeller assembly of fluidcoupling</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Fusible plug</td><td colspan="1" rowspan="1">10 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xV</td><td colspan="1" rowspan="1">Scoop control assembly with motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Mechanical face seal</td><td colspan="1" rowspan="1">2 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Resilliance disc assembly(ifapplicable)</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Multi Disc Coupling/ Rubber Insertsetc</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Oil &amp; water Pump with motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Hydraulic oil cooler</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Vibrating screening feeder</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Screen plates</td><td colspan="1" rowspan="1">2 sets of each typeand size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">drive &amp; driven unbalanced shafts</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Bearings</td><td colspan="1" rowspan="1">2 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">vibrating blocks</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">main shaft (with universalcoupling)</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">unbalanced weights</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Vibrating Gear box</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Vibrating assembly consisting of allrotating parts including drive &amp;driven unbalanced shafts includingbearings, casing, spring, vibrating</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">blocks, main shaft, sheave &amp;unbalanced weights as applicable.</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Drive unit assembly (includingelectric motor, hydraulic pump,hydraulic motor, flexible shaft, gearbox, as applicable)</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Spring set</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Hydraulic pump with motor</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Hydraulic motor</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Gear box</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Internal gear set of gear boxes</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">V belt</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Drive &amp; driven pulley of v belt drive</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Stacker/reclaimer (includingboom)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Fluid coupling complete assembly</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Runner &amp; impeller assembly of fluidcoupling</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Fusible plug</td><td colspan="1" rowspan="1">10 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Mechanical face seal</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Resilliance disc assembly</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Multi Disc Coupling/ Rubber Insertsetc</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Hydraulic pump for luffing, slewing,bucket wheel drive with electricmotors, coupling, valves and servomotor, EP control</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Solenoid valves, pressureregulating valves &amp; hydraulic circuitvalves of all type</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Hydraulic cylinder including luffingcylinder</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Repair kit for hydraulic cylindenincluding oil seals etc.</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Slew gearbox with shaft and pinion</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Slew bearing (for machines olderthan 20 years)</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Coupling for gear boxes</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Gearbox of bucket wheel</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Internal gear set of all gear boxes</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Traverse drive assembly consistingof reducer, couplings, brake assy.etc.</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Complete carriage wheelassembly)</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Brake assembly with hydraulic &amp;electric drive</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Brake shoe</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xx</td><td colspan="1" rowspan="1">Plumber block &amp; bearings of allwheel</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Bearing adopter, lock washer, locknut</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Hydraulic oil cooler</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Hydraulic hoses of all type</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Rail Clamp Assembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Chain Assy with sprocket (forScrapper type reclaimer</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Scrapper blades of Scrapper typereclaimer)</td><td colspan="1" rowspan="1">10 Nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">Hoisting gear box (for Scrappertype reclaimer)</td><td colspan="1" rowspan="1">1 Set of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">Tripper</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Drive gear box</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Internal gear set of all gear boxes</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Actuator for flap gate</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Drive shaft and wheel assly.</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Plumber block &amp; bearings of allwheel</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Bearing adopter, lock washer, locknut</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Brake assembly with hydraulic &amp;electric drive</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Rail Clamp Assembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Couplings</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">Wagon tippler and accessories</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Gear Box</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Internal gear set of all gear boxes</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Couplings</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Hydraulic Pump</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Hydraulic motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Open segment gear and pinion</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Flap Gate Actuators with motor,gear box etc</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">RPG Actuators with motor, gearbox etc</td><td colspan="1" rowspan="1">1 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Hydraulic hoses of all type</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Hydraulic oil cooler</td><td colspan="1" rowspan="1">1 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Spur Gear Set</td><td colspan="1" rowspan="1">1 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">3.2</td><td colspan="1" rowspan="1">Electrical</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Paddle feeder</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Motor(Rotor, traverse)</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">eddy Current Coupling/Dynodriveassembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Electric card, modules</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Flexible cable</td><td colspan="1" rowspan="1">1 length of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Electronic Cards/modules</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Conveyors</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">i</td><td colspan="1" rowspan="2">Drive motor</td><td colspan="1" rowspan="1">1 No. of each typeand rating (forpopulation upto 10Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 Nos. of each type,make &amp; rating (forpopulation moremore than 10 Nos.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Belt sway switches</td><td colspan="1" rowspan="1">5 % of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Pull cord switches</td><td colspan="1" rowspan="1">10 % of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Zero speed switches</td><td colspan="1" rowspan="1">10 % of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Chute block switches</td><td colspan="1" rowspan="1">10 % of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Position switches for trippers,paddle feeders</td><td colspan="1" rowspan="1">5 % of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">thruster brake assembly with drum</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Drive assembly of cable reelingsystem</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Crushing equipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Motor of crusher</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">VGF/VSF Drive Motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Stacker reclaimer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Flexible cable(CCRD,PCRD)</td><td colspan="1" rowspan="1">One length od eachtype</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Drive assembly of cable reelingsystem</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Electric cards, modules</td><td colspan="1" rowspan="1">one no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Wagon tippler and accessories</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Drive Motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Tripper Drive motor</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Tripper Flexible cable</td><td colspan="1" rowspan="1">1 length of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Tripper Drive assembly of cablereeling system</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">Cooling Tower (IDCT)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Mechanical /Electrical (Drive)items (for each unit coolingtowers)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Drive Shaft assembly complete withbalanced couplings with all thefasteners</td><td colspan="1" rowspan="1">1 Set of each typeper unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Complete fan and hub assemblymatched and balanced</td><td colspan="1" rowspan="1">1 set of each typeper unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Complete gear box</td><td colspan="1" rowspan="1">1 no of each type perunit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Internals of gear box includingbearings</td><td colspan="1" rowspan="1">1 set of each typeper unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Butterfly valve complete assemblyfor cell isolation</td><td colspan="1" rowspan="1">1 no. per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="5">vi</td><td colspan="1" rowspan="1">Tower Internals :</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">a) Water spray nozzle</td><td colspan="1" rowspan="1">One cell population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">b)Fills (other than concrete fills)</td><td colspan="1" rowspan="1">One cell population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">c) Drift eliminator</td><td colspan="1" rowspan="1">One cell population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">d)Internal distribution pipes, endcaps and couplings</td><td colspan="1" rowspan="1">One cell population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">C.T. Fan drive motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">C.T. Fan drive motor bearing</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Fan drive coupling set or V belts</td><td colspan="1" rowspan="1">1 set per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Oil seal (each type)</td><td colspan="1" rowspan="1">1 set per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">Compressed Air System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">HP assembly</td><td colspan="1" rowspan="1">1Set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LP assembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Suction valve assly</td><td colspan="1" rowspan="1">4 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Discharge valve assly.</td><td colspan="1" rowspan="1">4 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Motor</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Oil pump assly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Valves of cooling water system</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Bearing for compressor</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Piston HP</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Piston LP</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Crank shaft assy</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Connecting rod</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Piston Ring, Guide Ring</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Pnuematic valves of different sizefor compressed air line</td><td colspan="1" rowspan="1">10 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Oil Filter</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Bearing</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Suction air filter</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">HVAC System</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Suction filter of AHUs</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Heapa/MICRO FILTER</td><td colspan="1" rowspan="1">1 Set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">AHU Blower &amp; Motor</td><td colspan="1" rowspan="1">1 Set each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Refrigerant pump with motor forVAM</td><td colspan="1" rowspan="1">1 Set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Absorbent pump with motor forVAM</td><td colspan="1" rowspan="1">1 Set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Suction valve assembly forcompressor</td><td colspan="1" rowspan="1">2 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Discharge valve assembly forcompressor</td><td colspan="1" rowspan="1">2 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Bearing for compressor</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Piston HP</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Piston LP</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Motor for compressor</td><td colspan="1" rowspan="1">1 no. for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">V belts</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Steam pressure control valve inVAM</td><td colspan="1" rowspan="1">1 no. for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">CT fills for HVAC system</td><td colspan="1" rowspan="1">1 set for 1 CTpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">HVAC CT gear box internal gearset</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">HVAC CT gear box bearing</td><td colspan="1" rowspan="1">1set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Lithium Bromide</td><td colspan="1" rowspan="1">1 fill</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Freon/equivalent Gas</td><td colspan="1" rowspan="1">1 fill for acompressor</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">Ash Handling Plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">i</td><td colspan="1" rowspan="2">Clinker grinder/slag crusherassembly including its motor</td><td colspan="1" rowspan="1">1 set for unitshaving 100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">2 sets for unitshaving 50% SC</td></tr><tr><td colspan="1" rowspan="2">ii</td><td colspan="1" rowspan="2">Grinding Rolls of Clinker grinder/slag crusher</td><td colspan="1" rowspan="1">1 set per unit having100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">2 sets per unithaving 50% SC</td></tr><tr><td colspan="1" rowspan="2">iii</td><td colspan="1" rowspan="2">Bearings with plumber blocks ofClinker grinder/ slag crusher</td><td colspan="1" rowspan="1">1 set per unit having100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">2 sets per unithaving 50% SC</td></tr><tr><td colspan="1" rowspan="2">iv</td><td colspan="1" rowspan="2">Gear Box for clinker grinder/ slagcrusher</td><td colspan="1" rowspan="1">1 sets for unit having100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">2 sets for unit having50% SC</td></tr><tr><td colspan="1" rowspan="2">V</td><td colspan="1" rowspan="2">Internals including gear set,bearings of Gear Box for clinkergrinder/ slag crusher</td><td colspan="1" rowspan="1">2 set for unit having100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">4 sets for unit having50% SC</td></tr><tr><td colspan="1" rowspan="2">vi</td><td colspan="1" rowspan="2">Scrapper Conveyor chain</td><td colspan="1" rowspan="1">2 set for unit having100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">4 sets for unit having50% SC</td></tr><tr><td colspan="1" rowspan="2">vii</td><td colspan="1" rowspan="1">Scrapper bars complete with fixinglugs, guide pulley assembly withshaft, bearings etc ,drive end</td><td colspan="1" rowspan="1">1 set for unitshaving 100% SC</td><td colspan="1" rowspan="2"></td></tr><tr><td colspan="1" rowspan="1">sprockets, sprocket segments</td><td colspan="1" rowspan="1">2 sets for unitshaving 50% SC</td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Bottom ash hopper cooling pipefittings, inspection/manhole glassesand nozzles for all hoppers of oneunit</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Fluid coupling for SSC/clinkergrinder</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Screw conveyor assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Flights for Screw Conveyor</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Bottom ash transfer pumpassembly with motor</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Jet pump assembly</td><td colspan="1" rowspan="1">1 sets per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Ash slurry disposal pump assemblycomplete</td><td colspan="1" rowspan="1">One set of eachtype</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Fluid coupling with scoop controlfor Ash slurry disposal pump</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Gear box for Ash slurry disposalpump</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Internals of gear box</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">V-belt</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Impellers, Liners (Volute &amp; suction /discharge)</td><td colspan="1" rowspan="1">One set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Pump Bearings, sleeves, bearinghousing</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Seal water pump assemblyincluding its motor</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Ash water pump assemblyincluding its motor</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Ash water pump bowl assembly &amp;bearing housing assy (for verticalpumps) or rotating assy withbearings (for horizontal pump)</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Vacuum pump assembly includingits motor</td><td colspan="1" rowspan="1">1 set per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Ash water line valves (above 100NB)</td><td colspan="1" rowspan="1">2 nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Ash Slurry line valves</td><td colspan="1" rowspan="1">2 nos of each type(knife valve) 1 nos ofeach type (plugvalve)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">Ash feed valves below ESPhoppers</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">ESP hoppers &amp; buffer hopperslevel indicators (High &amp;Low)</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">Fly ash isolation valves (Each type)</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXX</td><td colspan="1" rowspan="1">Jetting nozzles (each type) for ashhandling applications such asflushing box, sluice trench, wettinghead, air washer unit etc</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">Fly ash conveying linecouplings(each type)</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxii</td><td colspan="1" rowspan="1">Bag filters (for buffer hoppers &amp;Silos)</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiii</td><td colspan="1" rowspan="1">Ash slurry disposal pipecouplings(each type)</td><td colspan="1" rowspan="1">10 % of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiv</td><td colspan="1" rowspan="1">Fly ash pneumatic valves (eachtype)</td><td colspan="1" rowspan="1">5 % of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXXV</td><td colspan="1" rowspan="1">Ash Slurry Pipelines</td><td colspan="1" rowspan="1">10 % of each type oftotal population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvi</td><td colspan="1" rowspan="1">Refractory</td><td colspan="1" rowspan="1">10 MT</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="3" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">ELECTRICAL</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.1</td><td colspan="1" rowspan="1">Spares For 400 KV/220 KV/132KV Switchyard Equipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Circuit Breakers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">One complete pole of circuitbreaker along with terminalconnectors</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">One Complete breaker, 3 Polesalong with drive unit, marshallingbox &amp; terminal connectors</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Relays, power contactors, switch-fuses for electrical control circuit(one set consisting of one no. eachof all types for one circuit breaker)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Set of gaskets, rings &amp; seals</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Molecular filter for Circuit breaker</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Insulating nozzle</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Circuit breakers support insulatorstack</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Tripping and closing coil (one setconsisting of one no. each of alltypes)</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Density monitoring system for ckt.Bkr.</td><td colspan="1" rowspan="1">1 sets.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Spring charging motors (ifapplicable)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Set of Valves for pneumaticallyoperated circuit breaker</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Pressure switch set forpneumatically operated circuitbreaker</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Fixed and moving arcing contact</td><td colspan="1" rowspan="1">1 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Circuit breakers terminalconnectors (one set means oneno. of each type and rating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">SF6 Gas filling Valve (DILO)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">SF6 gas</td><td colspan="1" rowspan="1">3 Cylinders</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Isolators</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">One complete pole of HCB isolatorwith 2 E/Ś along with operatingmechanisms, etc.(withoutStructure)</td><td colspan="1" rowspan="1">1no</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">One complete pole of Pantographisolator along with operatingmechanisms, etc.( withoutStructure)If applicable</td><td colspan="1" rowspan="1">1no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Copper contact fingers for femalecontacts</td><td colspan="1" rowspan="1">6 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Relay, power contactors, switchfuses for electrical control circuit(one no. of each type and rating forone isolator)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Support insulator stack for one poleof HCB isolator</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Rotary bearings for isolator</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Limit switch &amp; aux. Switch</td><td colspan="1" rowspan="1">6 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Isolator terminal connectors(oneset means one no. of each typeand rating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Current Transformer Complete InAll Respects Including TerminalConnectors.</td><td colspan="1" rowspan="1">3 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Capacitor Voltage TransformerComplete In All RespectsIncluding Terminal Connectors .</td><td colspan="1" rowspan="1">3 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Surge Arrester Complete In AllRespects Including TerminalConnector And With SurgeCounter And Lead.</td><td colspan="1" rowspan="1">3 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.2</td><td colspan="1" rowspan="1">Spares For 765 KV SwitchyardEquipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Circuit Breakers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Complete three pole circuit breakerwithout closing resistor with supportstructure, interrupting chamber,pole column, operating mechanism,controlled switching, terminalconnector etc.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Complete three pole circuit breakerwith closing resistor, interruptingchamber, pole column, operatingmechanism (without supportstructure)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Relays, power contactors, switch-fuses for electrical control circuit(consisting of one no. each of alltypes and ratings)</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Set of gaskets, rings and seals.</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">molecular filter for circuit breakers</td><td colspan="1" rowspan="1">6 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Insulating nozzle</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Tripping and closing coil( eachtype)</td><td colspan="1" rowspan="1">12 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Density monitoring system forcircuit breakers</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Spring charging motors(ifapplicable)</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Fixed and moving arcing contact</td><td colspan="1" rowspan="1">1 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Terminal connector(of each type)</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">SF6 Gas filling Valve (DILO)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">SF6 gas</td><td colspan="1" rowspan="1">3 Cylinders</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Isolators</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Complete three phase isolator withone È/S with insulator along withoperating mechanism, terminalconnector etc. (without supportstructure)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Complete arm assembly for isolator</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Relays, power contactors, switch-fuses for electrical control circuit(one no. of each type and rating)</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Support insulator stack for one pole</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Operating mechanism box forIsolator and E/S</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Rotary bearings for isolator</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Limit switch and auxiliary switch</td><td colspan="1" rowspan="1">9 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Terminal connectors</td><td colspan="1" rowspan="1">2 nos. of each type,make and model</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Current Transformer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Complete in all respects includingterminal connectors, common boxetc.(excluding structure)</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Capacitor Voltage Transformer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Complete in all respects includingterminal connectors, common boxetc.(excluding structure)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) 4400 pF</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) 8800 pF</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Surge Arrester</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Complete in all respects with surgecounter etc. (excluding structure)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.3</td><td colspan="1" rowspan="1">Spares For 765/400/220/132 KVSwitchyard Equipments</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Double Tension string insulatorassembly with double anchoringpoints with antifog type discinsulators per string with allhardware accessories includingarcing horn and tension clamp setsuitable for Twin Moose” ACSRconductor with sub-conductorspacing (sets)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) with turn buckle</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) without turn buckle</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Single Suspension String insulatorassembly with antifog type discinsulators with all hardwareaccessories including arcing hornwith</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) Drop clamp set suitable for twin“Moose” ACSR with sub conductorspacing (sets)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) Through clamp set suitable fortwin “Moose” ACSR with subconductor spacing (sets)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Double Tension string insulatorassembly with double anchoringpoints with antifog type discinsulators per string with allhardware accessories includingarcing horn and tension clamp set,sag compensating spring suitablefor Quad ACSR moose conductor</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) with turn buckle</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) without turn buckle</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Insulator</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hardware</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Buspost insulator clamp suitable forAl. Tube Rigid/sliding (Nos.)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Buspost insulator clamp suitable forAl. Tube to accommodate weldingsleeve (nos.)</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Buspost insulator clamp suitable forAl. Tube Expansion type (Nos.)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Buspost insulator clamp suitable forTwin Moose ACSR conductor.(Nos.)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Interconnector for Al. Tube to twinmoose ACSR conductor (nos.)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Welding sleeves for Al. Tube (nos.)</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">TEE connector for ACSR moosetwin to Quad Moose</td><td colspan="1" rowspan="1">6 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">PG clamp for Quad ACSR Moose</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">T-clamp suitable for single ACSRMoose to single ACSR Moose(Nos.)</td><td colspan="1" rowspan="1">6 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">PG clamp suitable for ACSRMoose to Moose (Nos.)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Spacers for 'Twin Moose' ACSRwith sub-conductor spacing (Nos.)Flexible/Rigid</td><td colspan="1" rowspan="1">80 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Spacers for ‘Quad' ACSR Mooseconductor (Nos.) Flexible/Rigid</td><td colspan="1" rowspan="1">30 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Earth wire tension clamps with D-Shackle assembly (Nos.)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">T-clamp for GS earth wire of</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Pad type compressive clamp forearth wire down conductor(Nos.)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Corona bell to suit Al. Tube (nos.)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.4</td><td colspan="1" rowspan="1">Spares For GIS</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Gas insulated switchgear</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">SF6/XLPE cable terminationscomplete with gasket andconnectors.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Circuit breaker complete withoperating mechanism, allnecessary apparatus andpreinsertion resistors etc. for linebreakers.</td><td colspan="1" rowspan="1">1 No. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Disconnecting switch complete withoperating mechanism &amp; allnecessary apparatus etc.</td><td colspan="1" rowspan="1">1 No. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Safety grounding switch completewith operating mechanism, allnecessary connecting apparatus.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">High speed fault making groundingswitch complete with operatingmechanism, and all necessaryapparatus.</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">VT complete with all accessories ofconnectors etc.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Current transformer</td><td colspan="1" rowspan="1">3 Nos. of each type&amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Single phase SF6 gas insulatedzinc oxide surge arresters</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Gas monitoring devices completewith all necessary accessories.</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Control switches &amp; control relays(One of each type and rating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Control circuit fuses</td><td colspan="1" rowspan="1">10 % of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Pilot lamp bulbs</td><td colspan="1" rowspan="1">10 % of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Closing coils for circuit breakers</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Trip coils for circuit breakers</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Spare auxiliary contacts fordisconnecting and safety groundingswitches.</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">MCBs</td><td colspan="1" rowspan="1">1 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Semaphore</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.5</td><td colspan="1" rowspan="1">Spares For Control &amp; RelayPanels</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Protective relays</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Numerical relays for Shuntreactors, Tie transformer,Generator, GT &amp; UAT protection(one of each type)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Numerical distance protectionrelays for EHV line( one of eachtype)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Auto reclose relay</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Numerical breaker fail protectionrelay( in case of standalone)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">High speed trip relays(one of eachtype and rating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Trip circuit supervision relay (incase of standalone)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Aux. Flag relays( one set meansone of each type and rating)</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Coupling relays(one of each typeand rating)</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Any other relay used in thescheme( one of each type andrating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Under frequency relays forislanding scheme</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Event logger modules(set meansone module each of each type)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Indicating meters</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Voltmeter(one of each type andrange)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Ammeter(one of each type andrange)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">MW meter(one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">MVAR meter(one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Voltage transducer suitable forvoltmeter (one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Current transducer suitable forAmmeter (one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">MW transducer suitable for (c)above) (one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">MVAR transducer (suitable for (d)above) (one of each type andrange)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Energy meter( ABT meter), class:0.2</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Energy meter (the type mountedin GRP)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">One card of each type and ratingfor line (in case standalone) andGenerator disturbance recorder.</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Others</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Control/ synchronizing switches(one set means one of each typeand rating)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Semaphore indicators (one setmeans one of each type</td><td colspan="1" rowspan="1">2 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Push buttons (One of each type)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Lamps &amp; indicators (one setmeans one no. of each type)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">PTS switch</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Annunciation relay/ card</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Synchronizing socket(as providedin the control panels)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Aux. CTs &amp; aux. PTs, if provided inthe scheme( one set means oneno. of each type and range)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Engineering workstation</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Ethernet switch(in casestandalone)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Substation automation systemand generator protection (Ifapplicable)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Bay control unit(Complete with allunits)</td><td colspan="1" rowspan="1">2 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Numerical relays comprisingvarious bay protection units</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Generator protectionrelays(Numerical)</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Interface relays used in the system</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Operator Work station(OWS)alongwith software, monitor,mouse, keyboard etc.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Complete network Controller/Server alongwith software</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Complete programming stationalong with software, monitor etc.</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Hard disks for OWS</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Hard disk for network Controller/Server (if applicable)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Lamps/LEDS used in the system</td><td colspan="1" rowspan="1">10% of total quantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Power supply modules used in thesystem</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">LAN switches(if included in mainpackage)</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Media cleaning solutions</td><td colspan="1" rowspan="1">2 Bottles</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Fuses</td><td colspan="1" rowspan="1">100% of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Terminal blocks</td><td colspan="1" rowspan="1">2 Nos. of each type,make model andrating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Interface cables containingstandard length of each type ofcable and its connectors for eachtype of peripheral</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">MCBs</td><td colspan="1" rowspan="1">50% of each type,make and model</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Relays other than Numerical relays</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.6</td><td colspan="1" rowspan="1">Spares For GT/ICTS/ST/UAT</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">HV Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LV Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Neutral Bushing with metal partsand gaskets</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">WTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">OTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Pressure relief device</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Magnetic oil gauge</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Buchholz relay complete</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Oil surge relay</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Oil flow meter</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Set of gaskets</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Set of valves</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Cooler fan with motor</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Oil pump with motor</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Air cell for conservator</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Set of OLTC contacts</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Transformer oil</td><td colspan="1" rowspan="1">One fill fortransformer ofhighestcapacity(volume)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.7</td><td colspan="1" rowspan="1">Spares For Any Misc. ServiceTransformer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">HV Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">1 No. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LV Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">1 No. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Neutral Bushing with metal partsand gaskets</td><td colspan="1" rowspan="1">1 No. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">WTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">OTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Pressure relief device</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Magnetic oil gauge</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Buchholz relay complete</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Set of gaskets</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Set of valves</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Air cell for conservator (Ifapplicable)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.8</td><td colspan="1" rowspan="1">Spares For Dry TypeTransformer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">HV Bushing</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">LV Bushing</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Neutral Bushing</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Complete winding limb (HV and LV)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">WTI (If applicable)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Set of Thermisters /RTD withassociated leads complete for oneTransformer</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.9</td><td colspan="1" rowspan="1">Spares For Shunt Reactor</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">HV Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Neutral Bushing with metal partsand gaskets</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">WTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">OTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Pressure relief device</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Magnetic oil gauge</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Buchholz relay complete</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Set of gaskets</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Set of valves</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.10</td><td colspan="1" rowspan="1">Spares for Neutral GroundingReactor</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Main Bushing with metal parts andgaskets</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Neutral Bushing with metal partsand gaskets</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">OTI with contacts</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Pressure relief device</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Oil level gauge</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Buchholz relay complete</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Set of gaskets</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.11</td><td colspan="1" rowspan="1">Spares for 200 MW/500 MW/660MW unit SG</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">VFD system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Variable Frequency Drive Assly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Electronic cards</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Control modules</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) I/O module</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Power supply modules</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Thyristor gate module includinggate transformer</td><td colspan="1" rowspan="1">100% of one channel</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Exciter module</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Thyristor bridge leg</td><td colspan="1" rowspan="1">1 no.(Qty. for oneph.)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Over voltage limiter and surgesuppressor network</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Semi conductor fuses for thyristor</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Power &amp; Control fuse</td><td colspan="1" rowspan="1">25% of installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Control Transformer</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Contactor/Breaker</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">CT/VT</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Indicating lamps</td><td colspan="1" rowspan="1">100% of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Auxiliary contactors &amp; relays</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Panel mounted meters</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Panel mounted printer</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Indicating lamp holder full set</td><td colspan="1" rowspan="1">15% of each typeand colour</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Parameter Tuning device</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">VFD transformer</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">•</td><td colspan="1" rowspan="1">VFD Transformer, one of each typeand rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Bushings with metal parts andgaskets</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Primary</td><td colspan="1" rowspan="1">1 no. each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Secondary</td><td colspan="1" rowspan="1">1 no. each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Winding temperature indicator withalarm &amp; trip contacts</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Oil temperature indicator with alarm&amp; trip contacts</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Magnetic oil level gauge</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Pressure relief device</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Diaphragm for explosion vent</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Buchholz relay/sudden pressurerelay</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Silca gel charge</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Set of gaskets</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Contacts tap changer</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Set of valves (1 no. of each size)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Pressure gauge (applicable forsealed tank)</td><td colspan="1" rowspan="1">1 no. each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">L.T. MCCs (SB MCC)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Instrument Transformers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Current transformers</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Voltage transformers</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Meters</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Ammeters</td><td colspan="1" rowspan="1">1 no. of each type &amp;range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Voltmeters</td><td colspan="1" rowspan="1">1 no. of each type &amp;range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Relays (Protection, aux.relays,Interposing relays, overloadrelays &amp; timer etc.)</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">(a) Contactors and auxiliary powercontroller.</td><td colspan="1" rowspan="1">3 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Coil for the above</td><td colspan="1" rowspan="1">3 nos</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Main &amp; auxiliary contacts for theabove</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Air breaker switches</td><td colspan="1" rowspan="1">2 nos. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control switch and selectorswitches</td><td colspan="1" rowspan="1">1 nos. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">(a) Indicating lamps</td><td colspan="1" rowspan="1">5% of installedcapacity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Indicating lamp covers ofdifferent colours, lamp resistors &amp;holders.</td><td colspan="1" rowspan="1">5% of installedcapacity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Primary disconnect (Power) forMCC Module complete set</td><td colspan="1" rowspan="1">1 no. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Push buttons of various colours</td><td colspan="1" rowspan="1">5% each type &amp;colour.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Maintenance tools and accessoriesfor maintenance</td><td colspan="1" rowspan="1">2 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Control supply transformers</td><td colspan="1" rowspan="1">1 no. of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Electrostatic precipitator (ESP)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Support insulator</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Shaft insulator</td><td colspan="1" rowspan="1">6 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Emitting electrodes</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Helical wire type</td><td colspan="1" rowspan="1">5% of the installedquantity in one ESP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Wire pipe in rigid frame</td><td colspan="1" rowspan="1">10% of the installedquantity in one ESP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Mast type</td><td colspan="1" rowspan="1">2% of the installedquantity in one ESP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Collecting electrode</td><td colspan="1" rowspan="1">2% of the installedquantity in one ESP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Inner arm assembly</td><td colspan="1" rowspan="1">20 nos. each forcollecting &amp; emittingsystem.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Outer arm assembly</td><td colspan="1" rowspan="1">10 nos. each forcollecting &amp; emittingsystem.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Plain bearing</td><td colspan="1" rowspan="1">20 nos. of each type&amp; size.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Shock bar/anvil</td><td colspan="1" rowspan="1">20 nos. of each type&amp; size.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Rappers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) For electric rappers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) Assembled rapper/droprods</td><td colspan="1" rowspan="1">20 nos. of each type&amp; size.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) Coil assembly along withsleeve</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(iii) Casing</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(iv) Gaskets &amp; packing</td><td colspan="1" rowspan="1">10 nos. of each type&amp; size.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) For tumbling rappers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) Hammers</td><td colspan="1" rowspan="1">20 nos. of each type&amp; size.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) Bearing components</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(iii) Shafts</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(iv) Gear motors</td><td colspan="1" rowspan="1">4 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Transformer rectifier set</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Transformer rectifier set(Complete)</td><td colspan="1" rowspan="1">2 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) High voltage insulator</td><td colspan="1" rowspan="1">2 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Gaskets( One set means onecomplete replacement for one TRsets, one ESP)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Control system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Transformer-rectifier setcontroller</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Rapper controller complete</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Communication controllercomplete</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Electronic cards:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) For rapper controller &amp;ÉSP management system</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) For transformer rectifiercontroller</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Display unit</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(f) Keyboard</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(g) Push buttons for</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) TR set controller</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) Others</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(h) Indicator lamps</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) Control fuse</td><td colspan="1" rowspan="1">25% of installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(j) Power fuse</td><td colspan="1" rowspan="1">25% of installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(k) Thyristor fuse</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(I) Thyristor of transformercontroller rectifier</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(m) Auxiliary Control Panel (ACP) *</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) Breaker</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) Power contacts</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(ii) Auxiliary relays</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(iv) Over load relay</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(v) Power fuse</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(vi) Control fuse</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(vii) Control terminal block</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">ID Fan</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">ID fan motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">ID fan motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">ID Fan lube oil system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Pump motor and bearing.</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">FD Fan</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">FD fan motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">FD fan motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">FD Fan lube oil system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump motor and bearing.</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">PA Fan</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">PA fan motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">PA fan motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">J</td><td colspan="1" rowspan="1">PA Fan lube oil system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump motor and bearing.</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">K</td><td colspan="1" rowspan="1">Seal air fan</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Seal air fan motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Motor bearing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">L</td><td colspan="1" rowspan="1">Mill motor and APH motor</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Mill (pulveriser) motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Pulverisers motor bearing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Pulveriser lube oil motor andbearing</td><td colspan="1" rowspan="1">2 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">Air pre heater motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Air motor and bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">APH lube oil motor and bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Scanner motor and bearing.</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Actuators</td><td colspan="1" rowspan="1">One of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Actuators for Atomizing steampresurre reducing valve and Heavyoil temperature control valves.</td><td colspan="1" rowspan="1">One of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">N</td><td colspan="1" rowspan="1">Soot blowers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Motor for water wall deslaggers andmotor bearing</td><td colspan="1" rowspan="1">One of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Motor for long travel retractablesoot blower and motor bearing</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Complete motor for air preheatersoot blower and motor bearing</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Complete power pack assembly forLong Retractable soot blower</td><td colspan="1" rowspan="1">(One no. for rotrary +One no. fortransverse)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Spare set of rotary &amp; transversechain for long retractable sootblowers (for dual motor type)</td><td colspan="1" rowspan="1">One of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">0</td><td colspan="1" rowspan="1">Electrical actuators</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Actuators and actuator bearings</td><td colspan="1" rowspan="1">One of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Power unit for modulating actuator</td><td colspan="1" rowspan="1">One of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">DC-DC unit/power pack units</td><td colspan="1" rowspan="1">One of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Electronic cards</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Position feed back transmitters</td><td colspan="1" rowspan="1">One of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control unit</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Torque and limit switch assembly ofeach unit</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.12</td><td colspan="1" rowspan="1">Spares for 200/500/660 MW UnitTG</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Generator &amp; auxiliaries</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Gaskets/ O rings/ Cords of all types(one set should include all typesand sizes of gaskets for onegenerator, hydrogen seals for TGand EE hydrogen coolers)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">(a) Insulating packer below slotwedges.</td><td colspan="1" rowspan="1">10% of the installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ripple springs</td><td colspan="1" rowspan="1">10% of the installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Insulating material below theretaining rings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="1">(i) Liners</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">(ii) Coil spacers</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">(a) Generator bearings for TE andEÉ 1set (complete with torous,intermediate pieces and all otherfixing/assembly/ insulating materialrequired to complete one TG unitexcept housing)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Oil guard rings spare for TE and EEbearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Stator winding bars andconnections (one set comprising oftwo bars of each variant) notapplicable for VPI machine ormachine with moulded overhang.</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Generator Rotor fan/ compressorblades (Fixed blades &amp; movingblades)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Slot wedges</td><td colspan="1" rowspan="1">10% of the installedquantity</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Hydrogen Seal Assly( Oring,gaskets,insulating sleeves,bush)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Tube nest for Hydrogencooler/stator cooler/Seal oil cooler/exciter cooler</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Hydrogen seals rings TE, EE</td><td colspan="1" rowspan="1">1 set each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Teflon Hoses with connectors(forstator water cooling system)</td><td colspan="1" rowspan="1">3 nos. of each type.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">NGT for Generator</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Generator phase and neutralbushings complete for one machine</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Brush- holder assembly withhousing for exciter for rotor windingE/F sensing (if applicable)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Brush- holder for exciter for rotorwinding E/F sensing (if applicable)for one machine</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Slip ring assembly complete</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Oil catcher fins</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Nut and bolts for generator</td><td colspan="1" rowspan="1">25% of totalpopulation of eachtype</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">CC bolts assembly</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">CC bolts washer</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Insulating sleeves and washer</td><td colspan="1" rowspan="1">25% of totalpopulation of eachtype</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Brush holder with brushes for slipring (if applicable)</td><td colspan="1" rowspan="1">Min. 2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Brush- holder assembly for shaftearthing</td><td colspan="1" rowspan="1">2 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Brushless Excitation system (ifapplicable)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Relays</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Electronic modules of automaticvoltage regulator</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c)Control transformer of eachtype/rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Rotating Diode assembly withheat sinks, RC network and fuses</td><td colspan="1" rowspan="1">25% of one unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Thyristor assembly withsemiconductor fuses</td><td colspan="1" rowspan="1">100% for onechannel</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(f) DC field breaker</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(g) Over voltage suppressor(Thyristor based)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Static excitation system (ifapplicable)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Static rectifier element with heatsink and fuse assembly</td><td colspan="1" rowspan="1">100% of one bridge</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Relays</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Electronic modules of automaticvoltage regulator</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Excitation Transformer</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e)Shunt trip and closing coil forfield circuit      breaker</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(f) Initial excitation diode</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(g) Thyristor cooling fan</td><td colspan="1" rowspan="1">1 set complete forone unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(h) Complete DC field breaker</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(i) Field flashing breaker</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(j) Over voltage suppressor</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(k) Control transformers of eachtype/rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Gas system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Diaphragm valve</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Gas valves of all type &amp; sizes</td><td colspan="1" rowspan="1">1 no. of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Valves for H2 &amp; CO2 manifolds</td><td colspan="1" rowspan="1">10 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Safety valve</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">H2 gas regulator from cylinder tomanifold</td><td colspan="1" rowspan="1">10 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">CO2 gas regulator from cylinder tomanifold</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Bearings &amp; seals for fan and gasdrier</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Thermostat for gas drier</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Compressor for refrigerant typedrier</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Thermometers</td><td colspan="1" rowspan="1">1 no. of each type &amp;range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Filter for gas analyser</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Seal oil system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Complete motor and Pumpassembly for AC seal oil pump</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Motor pump set for DC seal oilpump</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Pump and motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Vacuum pump spares (1 setbearing rotor with shaft, gas ballestvalve gaskets. 'O' rings, felt filters,other filter elements)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Vacuum pump assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Differential pressure regulator</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Pressure equalizing valve (ifapplicable)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Non-return shut off valves</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Float valve</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Non-return valve</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Filter elements</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Vacuum pressure gauge</td><td colspan="1" rowspan="1">1 no. (if applicable)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Differential pressure gauge</td><td colspan="1" rowspan="1">1 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Bellow for differential pressureregulator</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Stator water cooling system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Stator water pump motor assly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Float for level regulator</td><td colspan="1" rowspan="1">1 no. (if applicable)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Filter elements</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">S.S. 3 way cock</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Specific resistance measuring</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Insulators for stator water header</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">EOT crane for turbine hall</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Solenoid Coils for Brakes</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">MCBs/MCCBS/Fuse links for thewhole crane</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Contactors and overload Relays</td><td colspan="1" rowspan="1">1 set of each type,size &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Motors of the EOT</td><td colspan="1" rowspan="1">1 set of each type,size &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Timers of each type,size &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Limit Switches for</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Main Hoist</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Aux. Hoist</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Cross Traverse</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Long Travel</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Carbon brushes &amp; brush holders</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Master Controller for Aux. Hoist,</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Resistance Box</td><td colspan="1" rowspan="1">1 No of each type.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">EOT crane for turbine hall (VFDdrive)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Solenoid Coils for Brakes</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">MCBs/MCCBS/Fuse links for thewhole crane</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Contactos and overload Relays forMotors of the EOT</td><td colspan="1" rowspan="1">1 set of each type,size &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Timers of each type, size &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Limit Switches for</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Main Hoist</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Aux. Hoist</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Cross Traverse</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Long Travel</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Master Controller for Aux. Hoist</td><td colspan="1" rowspan="1">1 set each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Drive for MH,AH,CT&amp;LT</td><td colspan="1" rowspan="1">1 no. of each type&amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">G</td><td colspan="1" rowspan="1">Hydrogen generation plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Motor for compressor</td><td colspan="1" rowspan="1">1 no</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">H</td><td colspan="1" rowspan="1">Motors</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">•</td><td colspan="1" rowspan="1">Condensate Extraction Pump motorand motor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Boiler Feed Pump motor (BFP) andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">ACW Pumps and DMCW Pumpsmotor and motor bearing</td><td colspan="1" rowspan="1">1 no. each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">DM Water Regeneration Pumpsmotor and motor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Alkali Transfer cum RecirculationPump motor and motor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Waste recirculation cum DisposalPumps motor and motor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">DC Motor and motor bearing</td><td colspan="1" rowspan="1">1 no of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Acid Unloading Pumps (if includedin scope) and motor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">AC AOP motor for main turbine andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">AC AOP motor for TDBFP andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">AC JOP motor for main turbine andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">AC JOP motor for TDBFP andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">MDBFP lub oil pump motor andmotor bearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Vacuum pump motor and motorbearing</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.13</td><td colspan="1" rowspan="1">Spares For GCB</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Fixed arcing contact</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Moving arcing contact with contactbase</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Fixed load contact</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Moving load contact</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Operating mechnism rod/shaft</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Closing coil</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Tripping coil</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Closing spring (if applicable)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Tripping spring (if applicable)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Circuit breaker auxiliary contacts</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Gaskets</td><td colspan="1" rowspan="1">1 set for a breaker</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Limit switches</td><td colspan="1" rowspan="1">1 set for a breaker</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Guide for moving contact set</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Support insulators</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Bus seal off bushings</td><td colspan="1" rowspan="1">1 set for a breaker</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Upper and lower terminals withfinger contact device</td><td colspan="1" rowspan="1">1 set upper &amp; 1 setlower</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Arc extinction coil</td><td colspan="1" rowspan="1">2 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Current transformers protection</td><td colspan="1" rowspan="1">3 nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">SF6 cylinders</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Auxiliary switches</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Complete pole assembly (alongwith internally mounted equipment)</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Drive assembly complete for GCB</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">In case of SF6 GCB</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Gas density switch</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Gas pressure guage</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Gas density indicator</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Absorbent</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Teflon hoses for onereplacement in all the six poles ofbreakers</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.14</td><td colspan="1" rowspan="1">Spares For Busduct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Generator bus duct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Bus support insulator</td><td colspan="1" rowspan="1">40 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Flexible equipment terminalconnector complete with hardwarecomplete for one machine (for threephases/neutral)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Generator</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Generator transformers</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Unit transformers</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) PT &amp; SP cubicle tap off</td><td colspan="1" rowspan="1">1 Set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Seal off bushings suitable for</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Main run</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Tap off run</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Rubber belows</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Main run</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Delta run</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Tap off run</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Current trans formers</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Main run CTs of each type &amp;rating</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Tap-off run CTs of each type &amp;rating</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">VT &amp; SP Cubicles</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Lightning arrestor</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) VT for metering &amp; protection</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) VT for AVR/EHG/Syn.</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) VT for performance test, EHGand AVR system</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Surge capacitor</td><td colspan="1" rowspan="1">3 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">11 kV Busduct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Support insulators</td><td colspan="1" rowspan="1">25 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnectors for switchgear end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnector for transformer end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Seal off bushings of each type &amp;rating</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">6.6 kV Busduct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Support insulators</td><td colspan="1" rowspan="1">25 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnectors for switchgear end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnector for transformer end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Seal off bushings of each type &amp;rating</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">3.3 kV Busduct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Support insulators</td><td colspan="1" rowspan="1">25 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnectors for switchgear end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Three phase set of flexible terminalconnector for transformer end ofeach type &amp; rating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Seal off bushings of each type &amp;rating</td><td colspan="1" rowspan="1">3 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.15</td><td colspan="1" rowspan="1">Spares For 33KV/11KV/6.6KV/3.3KVSwitchgears</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">33 KV switchgears</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Breaker of each rating</td><td colspan="1" rowspan="1">1 no. breaker ofeach type and rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Spring charging motor complete</td><td colspan="1" rowspan="1">2 Nos. of each type.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Shunt trip coil</td><td colspan="1" rowspan="1">2 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Closing coils</td><td colspan="1" rowspan="1">2 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Current transformer of each type &amp;ratio</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Potential transformer of each type&amp; ratio</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Numerical relays</td><td colspan="1" rowspan="1">1 no. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vili</td><td colspan="1" rowspan="1">Aux. Relays/ Lock out relays/Timers</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Moving contact assembly of eachrating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Stationary (fixed contact of eachrating.</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Bus seal off bushings</td><td colspan="1" rowspan="1">3 nos. of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Bus bar support insulators</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Limit switches</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Closing spring</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xV</td><td colspan="1" rowspan="1">Tripping spring</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Control switches</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Selector switches</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Isolation switch for the controlsupply</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">operating mechanism rod for eachrating</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Energy meter of each type &amp; range</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Circuit breaker auxiliary contactassembly</td><td colspan="1" rowspan="1">2 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Indicating lamps with holders</td><td colspan="1" rowspan="1">10 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Fuse base and holder</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Fuse link</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxV</td><td colspan="1" rowspan="1">Isolating contact ( fixed &amp; moving) (one set means male &amp; femalecontacts of one complete breaker)</td><td colspan="1" rowspan="1">1 set of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Terminal blocks</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">SF6 cylinder with SF6 gas filledalongwith nozzle for filling the gas(ifapplicable)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Multiple pin plug contact assy. withcables (male &amp; female)</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">Guide for moving contact set( oneset means complete replacementfor one breaker)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxx</td><td colspan="1" rowspan="1">Interphase barrier</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">Pressure gauge (for SF6 breakers)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">11 KV/6.6 KV/3.3KV switchgears</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Breaker of each rating</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Spring charging motor complete</td><td colspan="1" rowspan="1">2 Nos. of each type.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Shunt trip coil</td><td colspan="1" rowspan="1">5 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Closing coils</td><td colspan="1" rowspan="1">5 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Current transformer of each type &amp;ratio</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Potential transformer of each type&amp; ratio</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Numerical relays</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Aux. Relays/ Lock out relays/Timers(if applicable)</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Moving contact assembly of eachrating (One set means completereplacement for one breaker)</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Stationary (fixed contact of eachrating.(One set means completereplacement for one breaker)</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Bus seal off bushings</td><td colspan="1" rowspan="1">3 nos. of each type &amp;size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Bus bar support insulators</td><td colspan="1" rowspan="1">12 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Limit switches</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Closing spring</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Tripping spring</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Control switches</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Selector switches</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Isolation switch for the controlsupply</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">operating mechanism rod for eachrating</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Energy meter of each type &amp; range</td><td colspan="1" rowspan="1">1 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Circuit breaker auxiliary contactassembly</td><td colspan="1" rowspan="1">6 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Indicating lamps with holders</td><td colspan="1" rowspan="1">20 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Fuse base and holder</td><td colspan="1" rowspan="1">12 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Fuse link</td><td colspan="1" rowspan="1">12 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Isolating contact (fixed &amp; moving)(one set means male &amp; femalecontacts of one complete breaker)</td><td colspan="1" rowspan="1">4 sets of each rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Terminal blocks</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">SF6 cylinder with SF6 gas filledalong with nozzle for filling thegas(if applicable)</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Multiple pin plug contact assy. withcables (male &amp; female)</td><td colspan="1" rowspan="1">6 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">Guide for moving contact set(oneset means complete replacementfor one breaker)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxx</td><td colspan="1" rowspan="1">Interphase barrier</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">Pressure gauge (for SF6 breakers)</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxii</td><td colspan="1" rowspan="1">Vacuum Contactors with HRCfuses</td><td colspan="1" rowspan="1">2 Sets (One set forthree phases)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiii</td><td colspan="1" rowspan="1">Surge arresters</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiv</td><td colspan="1" rowspan="1">Modules for Data Concentrator &amp;system LAN</td><td colspan="1" rowspan="1">1 No. module ofeach type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.16</td><td colspan="1" rowspan="1">Spares For 200/500/660 MWUnits LT SWGR And LT Busduct</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Complete breaker</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Spring charging motors</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Aux. Contact set</td><td colspan="1" rowspan="1">6 sets of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Limit switches</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Arc chutes</td><td colspan="1" rowspan="1">4 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Fixed contact set</td><td colspan="1" rowspan="1">6 sets of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Moving contact set</td><td colspan="1" rowspan="1">6 sets of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Arcing contact</td><td colspan="1" rowspan="1">6 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Charging spring</td><td colspan="1" rowspan="1">4 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Current transformer</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; ratio</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Closing coil</td><td colspan="1" rowspan="1">12 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Trip coil</td><td colspan="1" rowspan="1">12 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">CT for Bimetal O/L relays</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Voltage transformer</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; ratio</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Control supply transformer</td><td colspan="1" rowspan="1">3 Nos.of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Ammeter</td><td colspan="1" rowspan="1">2 Nos. of each type,size &amp; range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Voltmeter</td><td colspan="1" rowspan="1">2 Nos. of each type,size &amp; range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Relays</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Power contactor</td><td colspan="1" rowspan="1">2 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Coil of above contactor</td><td colspan="1" rowspan="1">2 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Air break switches</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">DP air break switches(DC)</td><td colspan="1" rowspan="1">3 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Control &amp; selector switches</td><td colspan="1" rowspan="1">5 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Control fuses &amp; neutral links</td><td colspan="1" rowspan="1">100 nos. of controlfuses of each typeand rating, 25 nos. ofneutral links of eachtype &amp; rating.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Indicating lamps</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Bus bar supportinsulators(Porcelain)</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">Vertical bus bar dropper supportinsulators(FRP)</td><td colspan="1" rowspan="1">25 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Bus duct flexible connectors</td><td colspan="1" rowspan="1">1 set for thee phasesof each type &amp; size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">(a) Primary disconnect in MCC(Bus bar end)(Male/female contact)</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXX</td><td colspan="1" rowspan="1">(b) Secondary disconnect inMCC(Cable end)</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp;</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">Push buttons</td><td colspan="1" rowspan="1">15 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxii</td><td colspan="1" rowspan="1">Power fuses of each type andrating</td><td colspan="1" rowspan="1">Min. 12 nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiii</td><td colspan="1" rowspan="1">Thermal Bimetal relays</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiv</td><td colspan="1" rowspan="1">Current transducers</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXxV</td><td colspan="1" rowspan="1">Voltage transducers</td><td colspan="1" rowspan="1">10% of total installedpopulation of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvi</td><td colspan="1" rowspan="1">Indication lamp holders complete</td><td colspan="1" rowspan="1">10% of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvii</td><td colspan="1" rowspan="1">Busbar aluminium flat pieces</td><td colspan="1" rowspan="1">12 meters of eachtype &amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxviii</td><td colspan="1" rowspan="1">Busbar angles/formed pieces forbreaker</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxix</td><td colspan="1" rowspan="1">Terminal blocks</td><td colspan="1" rowspan="1">12 Nos. of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.17</td><td colspan="1" rowspan="1">Spares For Battery And BatteryCharger</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Battery</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Complete dry cell</td><td colspan="1" rowspan="1">2% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Intercell connectors with hardware</td><td colspan="1" rowspan="1">10% or 5 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Vent plug</td><td colspan="1" rowspan="1">10% or 5 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Acid level indicating float (foropaque containers only)</td><td colspan="1" rowspan="1">10% or 5 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Stand insulator</td><td colspan="1" rowspan="1">10% or 5 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Cell insulator</td><td colspan="1" rowspan="1">10% or 5 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Acid</td><td colspan="1" rowspan="1">10 Litres</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">220 V battery charger</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">ELECTRONIC CARD (allcomponents mounted) Set of Cardsand modules (Each type and rating:CPC Card, HV PFPSR card,Rectifier FFD card, DC under/overvoltage relay card, ACOR card, DCoutput fuse FFD card, Earthleakage card, etc.)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Set of Auxiliary relays (Each typeand rating: Auxiliary relays, 6 amp/110 V DC coil and 6 amp/240 V ACcoil)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Set of fuse links and glassfuses(Each type and rating:ACinput fuse links, 315 Amp,Rectifierfuse link, GS1000/400 Amp,Filtercondenser fuse link, 160 Amp,DCoutput HRC fuse link, 500Amp,Control HRC fuses links, 2 &amp; 4Amp &amp; Glass fuse, 100 mA)</td><td colspan="1" rowspan="1">Min. 3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Set of SCR and Diode (One ofeach type and rating)</td><td colspan="1" rowspan="1">3 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Rectifier transformer</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control transformers</td><td colspan="1" rowspan="1">1 no. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.18</td><td colspan="1" rowspan="1">Spares For Service/ PassengerElevator</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Friction block</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Guide roller of each type</td><td colspan="1" rowspan="1">20% of totalpopulation or 3 nos.of each typewhichever is high</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Contactors of each type</td><td colspan="1" rowspan="1">2No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Control transformer</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Time device</td><td colspan="1" rowspan="1">2 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Rectifiers</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Over current relay</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Auxiliary relays</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Resistor</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Fuses of each rating</td><td colspan="1" rowspan="1">20% of the totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Limit switches of each type</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Push button</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Contact device(if applicable)</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Brake motor</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xV</td><td colspan="1" rowspan="1">Transmitters</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Switches of each type</td><td colspan="1" rowspan="1">3 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Receiver</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Bearings of each type &amp; size</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Roller of each type</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xx</td><td colspan="1" rowspan="1">Worm gear spares</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) 'O' rings</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Sealing ring of each type</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Spares for brake</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Fan</td><td colspan="1" rowspan="1">2 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Magnetic coil</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Brake disc</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Brake pad</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Bushing (for door front)</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Pinion</td><td colspan="1" rowspan="1">2 nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.19</td><td colspan="1" rowspan="1">Spares For DG Set(&gt;1000KVA)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Gaskets &amp; packing</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Valve springs</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Fuel pump complete</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Fuel nozzles and needles</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Piston, complete with rings and rod</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Piston rings( for each engine)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Flow and temperature relay of eachtype used</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Main and end bearing shells for thediesel engine</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Generator bearing sheets</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">x</td><td colspan="1" rowspan="1">Rotor pole coil</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Battery charging rectifier diodes</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Complete rotating rectifierassembly for alternator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Fuses for the excitation diodes</td><td colspan="1" rowspan="1">3 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Automatic voltage regulator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Solenoid coil for each solenoidoperated valve or relay used</td><td colspan="1" rowspan="1">2 each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Instrument and indicator of eachtype used</td><td colspan="1" rowspan="1">1 each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Alarm and signal lamps of eachtype used</td><td colspan="1" rowspan="1">10% of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Cabinet lighting lamps( ifapplicable)</td><td colspan="1" rowspan="1">2 each</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">Bearing check kit</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xx</td><td colspan="1" rowspan="1">Shut down coil</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Lub oil pressure relay</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Filter screen</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">'O' ring injector</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">'O' ring breather</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Magnetic pick up</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Actuator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">Air cleaner</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Belts( Fan belt)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxix</td><td colspan="1" rowspan="1">Hose bypass</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xXx</td><td colspan="1" rowspan="1">Hose turbo oil supply</td><td colspan="1" rowspan="1">2 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxi</td><td colspan="1" rowspan="1">Hose turbo oil drain</td><td colspan="1" rowspan="1">2 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxii</td><td colspan="1" rowspan="1">Turbo repair kit</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiii</td><td colspan="1" rowspan="1">Over speed stop</td><td colspan="1" rowspan="1">No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxiv</td><td colspan="1" rowspan="1">Resistor for diesel generator</td><td colspan="1" rowspan="1">48 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXxV</td><td colspan="1" rowspan="1">Element lube oil filter for DieselEngine</td><td colspan="1" rowspan="1">48 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvi</td><td colspan="1" rowspan="1">Element lube oil by-pass filter forDiesel Engine</td><td colspan="1" rowspan="1">24 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxvii</td><td colspan="1" rowspan="1">Element fuel filter for Diesel Engine</td><td colspan="1" rowspan="1">24 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxviii</td><td colspan="1" rowspan="1">Plate corr. Resistor for DieselEngine</td><td colspan="1" rowspan="1">96 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxxix</td><td colspan="1" rowspan="1">Element air cleaner for Dieselengine</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xl</td><td colspan="1" rowspan="1">Diodes forward for alternator</td><td colspan="1" rowspan="1">3 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xli</td><td colspan="1" rowspan="1">Diodes reverse for alternator</td><td colspan="1" rowspan="1">3 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlii</td><td colspan="1" rowspan="1">HRC fuses links of various rating</td><td colspan="1" rowspan="1">3 Nos. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlii</td><td colspan="1" rowspan="1">Ammeter 96x96mm, (0-200 amp)Accuracy class:1.0</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xliv</td><td colspan="1" rowspan="1">A.C. Voltmeter 96x96 mm, (0-15kV) Accuracy class:1.0</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlv</td><td colspan="1" rowspan="1">Ammeter selector switches</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlvi</td><td colspan="1" rowspan="1">Local/Remote selector switches</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlvii</td><td colspan="1" rowspan="1">Voltmeter selector switches</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlviii</td><td colspan="1" rowspan="1">Push button for trip circuit healthytest</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xlix</td><td colspan="1" rowspan="1">White indication lamps for springcharged position</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">I</td><td colspan="1" rowspan="1">Alarm bell</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">li</td><td colspan="1" rowspan="1">Space heater along with controlswitch</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lii</td><td colspan="1" rowspan="1">Trip circuit supervision relay</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">liii</td><td colspan="1" rowspan="1">Lube oil pump assembly/rotatingassembly/impeller/shaft</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">liv</td><td colspan="1" rowspan="1">Starting air motor</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">lv</td><td colspan="1" rowspan="1">Governing mechanism of DG set</td><td colspan="1" rowspan="1">1 no.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.20</td><td colspan="1" rowspan="1">Spares For DG Set (Upto 1000KVA)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Coil assembly 24 Volts</td><td colspan="1" rowspan="1">2 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Solenoid coil for fuel oil system</td><td colspan="1" rowspan="1">2 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Complete rotating rectifierassembly for alternator</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Voltage regulator complete</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Switches</td><td colspan="1" rowspan="1">1 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Power contactors</td><td colspan="1" rowspan="1">2 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Auxiliary contactors</td><td colspan="1" rowspan="1">1 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">DC starter assembly with clutchengaging and disengagingarrangements complete with motor</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Coil for contactor(for both powerand Auxiliary contactors)</td><td colspan="1" rowspan="1">2 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Timer</td><td colspan="1" rowspan="1">1 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Auxiliary relays</td><td colspan="1" rowspan="1">1 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Current transformers</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Voltage transformers</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Battery charging rectifier diodes</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Fuses</td><td colspan="1" rowspan="1">6 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Start/Stop push buttons</td><td colspan="1" rowspan="1">2 No. of each type &amp;rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Indication lamps</td><td colspan="1" rowspan="1">20%</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Indication lamp holders</td><td colspan="1" rowspan="1">10%</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">On/Off isolator</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.21</td><td colspan="1" rowspan="1">Spares For PLCC Package</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">•</td><td colspan="1" rowspan="1">Set of Cards/ Module (One of eachtype) for PLCC</td><td colspan="1" rowspan="1">1 set.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Set of Cards/ Module (One of eachtype) for Protection coupler</td><td colspan="1" rowspan="1">1 set.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Wave trap with Line matching Unit</td><td colspan="1" rowspan="1">1 no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.22</td><td colspan="1" rowspan="1">Spares Unit Station Lighting &amp;Cables</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Lamps</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">100 W incandescent</td><td colspan="1" rowspan="12">2% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">28 W fluorescent T5' type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">70 W HPSV tubular</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">70 W HPSV elliptical</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">150 W HPSV tubular</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">150 W HPSV elliptical</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">250 W HPSV tubular</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">250 W HPSV elliptical</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">400 W HPSV tubular</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">400 W HPSV elliptical</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">125 W HPMV</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">1000 W halogen lamp</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Lighting fixture parts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Fixture type-1B</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">5 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holder</td><td colspan="1" rowspan="1">5 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Fixture type-1R</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Lamp holder</td><td colspan="1" rowspan="1">7 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Fixture type-1W</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">7 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holder</td><td colspan="1" rowspan="1">15 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Fixture type FB,FC,FD,FI &amp; FR1(with electronic ballast)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Electronic ballast (2x28 W) forT5 lamps</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holders</td><td colspan="1" rowspan="1">100 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Acrylic cover (fixture type FC)</td><td colspan="1" rowspan="1">5 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(d) Louvre ( fixture type FD)</td><td colspan="1" rowspan="1">8 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(e) Louvre ( fixture type FR1)</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(f) Louvre ( fixture type FR2)</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(g) Acrylic cover (fixture type FH)</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Fixture type SF1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">4 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Fixture type SF2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Fixture type SF3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">2 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Fixture type SF4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Fixture type SH1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holder</td><td colspan="1" rowspan="1">8 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Fixture type SH2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holder</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Fixture type SH3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp holder</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Fixture type SS1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Fixture type SS2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Fixture type SW1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">75 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">75 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Fixture type SW2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Fixture type MP</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Glass bowl</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Ballast</td><td colspan="1" rowspan="1">1% or 2 nos.whichever is more</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Fixture type PF</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Front glass</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamp</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Fixture type HL</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(a) Transformer</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(b) Lamps</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(c) Lamp holder</td><td colspan="1" rowspan="1">1 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Lighting panels</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Synchronous timer 24 hrs.</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Lighting controlswitch/receptacles</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">20 Amp receptacles with plug</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">20 Amp rotary switches</td><td colspan="1" rowspan="1">10 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Junction boxes</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Type-F/FE 2-terminal strips</td><td colspan="1" rowspan="1">50 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">JB type -S 4 way terminal block set</td><td colspan="1" rowspan="1">3 Nos.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Power &amp; control cables</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Terminating kits with allaccessories and consumables</td><td colspan="1" rowspan="1">6 nos. of each typeand rating used</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Jointing kits with all accessoriesand consumables</td><td colspan="1" rowspan="1">6 nos. of each typeand rating used</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Power cable of highest rating foreach voltage level</td><td colspan="1" rowspan="1">One drum length ofeach type &amp; rating.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Control cable 17 corex2.5 sq. mm</td><td colspan="1" rowspan="1">One drum length</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Power cables lugs</td><td colspan="1" rowspan="1">12 nos.of each type&amp; rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Control cable lugs</td><td colspan="1" rowspan="1">100 nos. of eachtype</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">8.23</td><td colspan="1" rowspan="1">Spares For Offsite Area</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Coal handling plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Primary crusher motor and motorbearings(if applicable)</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Primary crusher lube oil motor andmotor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Secondary crusher motor andmotor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Secondary crusher lube oil motorand motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Conveyer motors and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Stacker reclaimer travel motor andmotor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Stacker recliamer slew drive motorand motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Stacker reclaimer slew drive lubeoil motor and motor bearings</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">Ash handling plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Ash evacuation motor and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Clinker grinder motor and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Stepper conveyer motor and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">Cooling tower</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Cooling tower motor and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Pre-treatment plant</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">PT plant motor and motor bearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">Primary and secondary aircompressor room</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">PAC motor and motor bearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">PAC motor lube oil motor andmotor bearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">SAC motor and motor bearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">SAC motor lube oil motor andmotor bearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">F</td><td colspan="1" rowspan="1">Fire hydrant system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Fire hydrant motor and motorbearings</td><td colspan="1" rowspan="1">One no. of each typeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">Spares For C&amp;I Systems</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">Spares for ControlSystem/DDCMIS/PLC (coveringFSSS/Turbine/OLCS/CLCSIncluding Gas Turbines)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">i</td><td colspan="1" rowspan="1">Processor Card / CPU/ DPU</td><td colspan="1" rowspan="1">10% or 1 No. min.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Electronic modules of each typeand model for control system, Datacommunication system, Master andSlave Clock etc. (This shall includeall type of cards like l/O cards,Remote l/O cards,communication/Interface cards,controller cards, CPU module orCard, logic cards, Buscoupler/Interface hardware / othercommunication devices. etc.)</td><td colspan="1" rowspan="1">20% of each typeand model orminimum 2 noswhich ever is more.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Power Supply cards / Modules &amp;Power Packs for control system</td><td colspan="1" rowspan="1">10% of each type,model and rating or1 no. Min</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Prefab interconnecting cables withconnectors</td><td colspan="1" rowspan="1">1 no. of each typeand length</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">System bus cable with connectors</td><td colspan="1" rowspan="1">1 no. of each typeand length</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">l/O bus cable with connectors forremote I/O units</td><td colspan="1" rowspan="1">1 no. of each typeand length</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Servers for different functions withoperating system and softwareloaded complete with allaccessories</td><td colspan="1" rowspan="1">1 No. for eachfunction</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Fuses of different ratings for UPS,DC power supplies and electroniccards</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">B</td><td colspan="1" rowspan="1">C&amp;I spares for main turbine, TDBFP and HP Bypass</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Electro-Hydraulic Converter coiland position feed back transmitterfor main turbine</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Position feed back transmitter formain turbine EHC / CV /IV</td><td colspan="1" rowspan="1">1 complete setrequired for 1 unit.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Turbine trip solenoid / completetrip device</td><td colspan="1" rowspan="1">1 complete setrequired for 1 unit.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">TSE Thermocouple</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">TSI sensor for axial shift,expansions, speed and vibrations</td><td colspan="1" rowspan="1">1 complete setrequired for 1 unit.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Electronic Cards/PCB's/interfaceunits etc. of all types used in Turbosupervisory system</td><td colspan="1" rowspan="1">10% or 1 no of eachtype whichever ismore</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">CJC box</td><td colspan="1" rowspan="1">1 no. for each typethermocouple</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Electro-Hydraulic Converter coiland position feed back transmitterfor TDBFP turbine</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Electro Hydraulic Converter(TDBFP)</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RTD for BFP thrust pad</td><td colspan="1" rowspan="1">1 Set required for aBFP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Servo valve</td><td colspan="1" rowspan="1">1 No</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Blocking Unit</td><td colspan="1" rowspan="1">1 No</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Oil line hoses</td><td colspan="1" rowspan="1">1 set required for 1unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Feedback transmitter</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">C</td><td colspan="1" rowspan="1">C&amp;I spares for boiler, CLCS &amp;OLCS</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Solenoid valve complete for DCsolenoids of FSSS</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ii</td><td colspan="1" rowspan="1">Pneumatic regulating actuatorincluding control valves, blade pitchand vanes</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iii</td><td colspan="1" rowspan="1">Diaphragm for pneumatic actuator</td><td colspan="1" rowspan="1">2 Nos of each size</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">iv</td><td colspan="1" rowspan="1">Electric regulating actuatorincluding control valves, blade pitchand vanes</td><td colspan="1" rowspan="1">1 No. of each sizeand rating</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">Pneumatic positioner</td><td colspan="1" rowspan="1">1 No. of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vi</td><td colspan="1" rowspan="1">Scoop actuator motor with brake</td><td colspan="1" rowspan="1">1 No.</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Scoop actuator gear box</td><td colspan="1" rowspan="1">1 No</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">Scoop feedback transmitter</td><td colspan="1" rowspan="1">1 No</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Controller module for scoop tubeactuator</td><td colspan="1" rowspan="1">1 No of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Transmitters used in protectioncircuits of Boiler, Turbine and majorauxiliaries</td><td colspan="1" rowspan="1">1 No. each range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Switches used in protection circuitsof Boiler, Turbine and majorauxiliaries</td><td colspan="1" rowspan="1">1 No. each range</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">D</td><td colspan="1" rowspan="1">Control cables</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Instrumentation cables of varioustypes including shielded, twistedpair cables for analog &amp; binarysignals, thermocouple extensioncables, heat resistant Tefloninsulated cables.</td><td colspan="1" rowspan="1">1 KM of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">E</td><td colspan="1" rowspan="1">AHP</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2"></td><td colspan="1" rowspan="2">Clinker grinder/slag crusherassembly including its motor</td><td colspan="1" rowspan="1">1 set for unitshaving 100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 sets for unitshaving 50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">ii</td><td colspan="1" rowspan="2">Grinding Rolls of Clinker grinder/slag crusher</td><td colspan="1" rowspan="1">1 set per unit having100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 sets per unithaving 50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">iii</td><td colspan="1" rowspan="2">Bearings with plumber blocks ofClinker grinder/ slag crusher</td><td colspan="1" rowspan="1">1 set per unithaving 100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 sets per unithaving 50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">iv</td><td colspan="1" rowspan="2">Gear Box for clinker grinder/ slagcrusher</td><td colspan="1" rowspan="1">1 sets for unit having100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">2 sets for unit having50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">V</td><td colspan="1" rowspan="2">Internals including gear set,bearings of Gear Box for clinkergrinder/ slag crusher</td><td colspan="1" rowspan="1">2 set for unit having100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4 sets for unit having50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="2">vi</td><td colspan="1" rowspan="2">Scrapper Conveyor chain</td><td colspan="1" rowspan="1">2 set for unit having100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4 sets for unit having50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">vii</td><td colspan="1" rowspan="1">Scrapper bars complete with fixinglugs, guide pulley assembly withshaft, bearings etc ,drive end</td><td colspan="1" rowspan="1">1 set for unitshaving 100% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">viii</td><td colspan="1" rowspan="1">sprockets, sprocket segments</td><td colspan="1" rowspan="1">2 sets for unitshaving 50% SC</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ix</td><td colspan="1" rowspan="1">Bottom ash hopper cooling pipefittings , inspection/manholeglasses and nozzles for all hoppersof one unit</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">Fluid coupling for SSC/clinkergrinder</td><td colspan="1" rowspan="1">2 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xi</td><td colspan="1" rowspan="1">Screw conveyor assembly</td><td colspan="1" rowspan="1">1 set</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xii</td><td colspan="1" rowspan="1">Flights for Screw Conveyor</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiii</td><td colspan="1" rowspan="1">Bottom ash transfer pumpassembly with motor</td><td colspan="1" rowspan="1">2 sets</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xiv</td><td colspan="1" rowspan="1">Jet pump assembly</td><td colspan="1" rowspan="1">1 sets per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XV</td><td colspan="1" rowspan="1">Ash slurry disposal pump assemblycomplete</td><td colspan="1" rowspan="1">One set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvi</td><td colspan="1" rowspan="1">Fluid coupling with scoop control forAsh slurry disposal pump</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xvii</td><td colspan="1" rowspan="1">Gear box for Ash slurry disposalpump</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xviii</td><td colspan="1" rowspan="1">Internals of gear box</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xix</td><td colspan="1" rowspan="1">V-belt</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XX</td><td colspan="1" rowspan="1">Impellers, Liners (Volute &amp; suction /discharge)</td><td colspan="1" rowspan="1">One set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxi</td><td colspan="1" rowspan="1">Pump Bearings, sleeves, bearinghousing</td><td colspan="1" rowspan="1">2 sets of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxii</td><td colspan="1" rowspan="1">Seal water pump assembly includingits motor</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiii</td><td colspan="1" rowspan="1">Ash water pump assembly includingits motor</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxiv</td><td colspan="1" rowspan="1">Ash water pump bowl assembly &amp;bearing housing assy (for verticalpumps) or rotating assy with bearings(for horizontal pump)</td><td colspan="1" rowspan="1">1 set for each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">XXV</td><td colspan="1" rowspan="1">Vacuum pump assembly including itsmotor</td><td colspan="1" rowspan="1">1 set per unit</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvi</td><td colspan="1" rowspan="1">Ash water line valves (above 100 NB)</td><td colspan="1" rowspan="1">2 nos of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxvii</td><td colspan="1" rowspan="1">Ash Slurry line valves</td><td colspan="1" rowspan="1">2 nos of each type(knife valve) 1 nos ofeach type (plug valve)</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Ash feed valves below ESP hoppers</td><td colspan="1" rowspan="1">10% of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">ESP hoppers &amp; buffer hoppers levelindicators (High &amp;Low)</td><td colspan="1" rowspan="1">10% of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Fly ash isolation valves (Each type)</td><td colspan="1" rowspan="1">10% of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Jetting nozzles (each type) for ashhandling applications such as flushingbox, sluice trench, wetting head, airwasher unit etc</td><td colspan="1" rowspan="1">10% of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Fly ash conveying line couplings(eachtype)</td><td colspan="1" rowspan="1">10% of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Bag filters (for buffer hoppers &amp; Silos)</td><td colspan="1" rowspan="1">1 set of each type</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Ash slurry disposal pipecouplings(each type)</td><td colspan="1" rowspan="1">10 % of totalpopulation</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Fly ash pneumatic valves (each type)</td><td colspan="1" rowspan="1">5 % of total population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Ash Slurry Pipelines</td><td colspan="1" rowspan="1">10 % of each type oftotal population</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">xxviii</td><td colspan="1" rowspan="1">Refractory</td><td colspan="1" rowspan="1">10 MT</td><td colspan="1" rowspan="1"></td></tr></table>

Note : 1 set means items required for complete replacement in one equipment