L-BF-SL-002 12-14 (US)

## BOILERS AND SYSTEMS

![](images/8f9bf16cfc38163a8031e68fdce3917de6f291dd45934cd78197ce2fb7adecfa.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/8f9bf16cfc38163a8031e68fdce3917de6f291dd45934cd78197ce2fb7adecfa.jpg

    ```json
{
  "equipment_names": [
    "CONDENSATE TANK",
    "DEAREATOR",
    "FEED PUMPS"
  ],
  "equipment_tags_and_identifiers": [
    "LEVEL SENSOR (CONDENSATE TANK)",
    "LEVEL SENSOR (DEAREATOR)"
  ],
  "flow_directions": [
    "FROM WATER TREATMENT -> CONDENSATE TANK",
    "RETURN CONDENSATE -> CONDENSATE TANK",
    "CONDENSATE PUMPS -> DEAREATOR",
    "FEED PUMPS -> DEAREATOR"
  ],
  "labels_and_annotations": [
    "LEVEL SENSOR (CONDENSATE TANK)",
    "LEVEL SENSOR (DEAREATOR)"
  ]
}
```
    

## ENGINEERING MANUAL

Copyright 2012 GRUNDFOS A/S. All rights reserved.

Copyright law and international treaties protect this material. No part of this material may be reproduced in any form or by any means without prior written permission from GRUNDFOS Holding A/S.

All reasonable care has been taken to ensure the accuracy of the contents of this material: However, GRUNDFOS shall not be held liable for any losses whether direct or indirect, incidental or consequential arising out of the use of or reliance upon on any content of this material.

![](images/6c2312e0bf5d40c3d8d54df607139868961c526473dae98cc56d71ff27ffb124.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/6c2312e0bf5d40c3d8d54df607139868961c526473dae98cc56d71ff27ffb124.jpg

    ```json
{
  "equipment_names": [
    "Large cylindrical tank",
    "Small cylindrical tank"
  ],
  "equipment_tags_identifiers": [],
  "electrical_components": [
    {
      "type": "Control panel",
      "location": "On the wall next to the small cylindrical tank"
    }
  ],
  "mechanical_components": [
    {
      "type": "Pumps",
      "location": "Below and beside the large cylindrical tank"
    },
    {
      "type": "Valves",
      "location": "Connected to pipes on both tanks"
    },
    {
      "type": "Pipes",
      "location": "Connecting all components"
    }
  ],
  "connections_between_components": [
    {
      "description": "Pipes connect the large cylindrical tank to the pumps and valves."
    },
    {
      "description": "Pipes connect the small cylindrical tank to its own pump and valve."
    },
    {
      "description": "Pipes connect both tanks to a central control panel on the wall."
    }
  ],
  "flow_direction": [
    {
      "direction": "From large cylindrical tank to pumps",
      "reason": "Large tank likely serves as an input source for processing or storage before being pumped out."
    },
    {
      "direction": "From small cylindrical tank to its pump",
      "reason": "Small tank may be a separate system or part of the same process with different parameters."
    }
  ],
  "labels_and_annotations": [
    {
      "type": "Pump",
      "location": "Below and beside large cylindrical tank"
    },
    {
      "type": "Valve",
      "location": "Connected to pipes on both tanks"
    },
    {
      "type": "Control panel",
      "location": "On the wall next to small cylindrical tank"
    }
  ],
  "operational_information": [
    {
      "description": "The system appears to be a water treatment or storage facility with separate tanks for different processes."
    }
  ]
}
```
    

General. ...   
Boiler types.... ..6   
Hot water boiler.   
Thermal oil boiler . ... 7   
Steam boiler . .. 8   
Steam generator.. .. 8   
Exhaust gas boiler ... .. 9   
Boiler house components. ...10   
Deaerator.... ...10   
Condenser .. 12   
Economizer.. ... 12   
Hot-well ... .. 14   
Make-up water.. .. 18   
Level control valve and actuators..... .........19   
Boiler systems. . ... 21   
Pumps..... .. 21   
Hot water boiler.. .. 21   
On/of shunt pump... . 22   
Shunt pump with variable speed ................ 22   
Steam boiler ... ..23   
On/of control... ...23   
Through feed valve ... ..... 24   
Through feed valve and variable speed......25   
Variable speed... .. 26   
Condensate system.. .... 29   
Feed water. .... . 29   
Where to dose what . ...32   
Chemicals used ... .. 36   
Available technologies. ..... 37   
Pump sizing ........ .... 39   
Grundfos solutions. .... 45   
Theory/Problems .... ... .54   
FAQ. ... ..... 59   
Certificates: . .....60

## General

The production of steam and hot water is one of the world’s largest industries. Grundfos is pleased to be the preferred supplier of pumps for boiler systems for these industries.

Grundfos pumps are reliable, eficient and cover a wide performance range. As an experienced consultant in the implementation of boiler systems, we engage in the process of close partnership and dialogue to find the best solution for your system.

Grundfos is a global enterprise with a worldwide service network. When you need export or on-thespot advice in a particular part of the world, we have the technical expertise close by.

Fig. 1: A typical boiler construction in the manufacturing industry

![](images/8631b62eebbe6e6aad6a2c740b7dcb1bebe9a1f333b9df8aba2b8c690b8500fd.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/8631b62eebbe6e6aad6a2c740b7dcb1bebe9a1f333b9df8aba2b8c690b8500fd.jpg

    ```plaintext
Equipment names:
- Not specified in the image

Equipment tags and identifiers:
- Not specified in the image

Electrical components:
- Not visible in the image

Mechanical components:
- Notable components include pipes, valves, and possibly a pump or motor.

Connections between components:
- Pipes are connected to various points on the equipment.
- Valves appear at key junctions for control.

Flow direction:
- The flow appears to be from left to right through the main body of the equipment.

Numerical values:
- No numerical values are visible in the image.

Units:
- Not specified in the image

Warning limits and operating limits:
- Not specified or indicated in the image

Labels and annotations:
- No labels or annotations are present in the image.

Maintenance information:
- Not provided in the image

Operational information:
- The equipment seems to be a multi-functional unit, possibly for fluid processing.
```
    

Fig. 2: This construction is typically seen in marine, but is also used in manufacturing industry

## Boiler types

Five main boiler types exist:

• Hot water boiler

• Thermal oil boiler

• Steam boiler

• Steam generator

• Exhaust gas boiler

![](images/33214ce8ab053975e7e88f32b6761129ad2fbc1ce2e93e98610d52a5cdf0b6ea.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/33214ce8ab053975e7e88f32b6761129ad2fbc1ce2e93e98610d52a5cdf0b6ea.jpg

    ```json
{
  "equipment_names": ["Boiler"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [
    "Piping",
    "Valves",
    "Control Panels"
  ],
  "connections_between_components": [
    "Piping connections to valves and control panels"
  ],
  "flow_direction": ["Unknown"],
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    "Control panel with buttons",
    "Valves for pressure regulation",
    "Piping connections to boiler"
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

The demands and the sizing of the pumps used for these boiler types are very diferent.

Fig. 1 and 2 on the right show some of the typical boiler constructions used.

Fig. 3 is a cut-open drawing of the most common construction of a boiler used in the manufacturing industry. At the bottom the burner chambers are seen, which are surrounded with water and at the top the smoke pipes. On the side of the boiler the two feed water pumps are seen.

Fig. 3: The most common construction of a boiler used in the manufacturing industry

![](images/b78bcb32463ca89d70513ddba028535a614a3b8eb092e86c477b2a9704ebc334.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/b78bcb32463ca89d70513ddba028535a614a3b8eb092e86c477b2a9704ebc334.jpg

    The image provided appears to be a technical illustration of an industrial equipment setup. Below are the extracted details:

1. **Equipment Names**:
   - The main equipment in the center is labeled as "Boiler."
   - There are two smaller cylindrical components on the left side, which appear to be pumps or compressors.

2. **Equipment Tags and Identifiers**:
   - No specific tags or identifiers are visible for individual components within the boiler.
   - The pumps/compressors have no identifiable labels in this image.

3. **Electrical Components**:
   - There is a control panel on top of the boiler, which likely contains electrical components such as relays, switches, and possibly a PLC (Programmable Logic Controller).
   - No specific electrical components are visible within the pumps/compressors.

4. **Mechanical Components**:
   - The main mechanical component is the boiler itself.
   - The cylindrical components on the left side appear to be pumps or compressors with internal mechanical parts like impellers and shafts, but no detailed labels are provided for these components.

5. **Connections Between Components**:
   - There are pipes connecting the pump/compressor units to the boiler.
   - The flow direction is not explicitly indicated in this image; however, it can be inferred that the fluid or gas moves from the pumps/compressors into the boiler.

6. **Flow Direction**:
   - The flow direction appears to be from left (pumps/compressors) to right (boiler).

7. **Numerical Values and Units**:
   - No numerical values or units are visible in this image.

8. **Warning Limits, Operating Limits**:
   - There is no information provided about warning limits or operating limits for the equipment shown.

9. **Labels and Annotations**:
   - The boiler has a label indicating it as "Boiler."
   - The pumps/compressors have no identifiable labels.
   - No other annotations are visible in this image.

10. **Maintenance Information**:
    - There is no specific maintenance information provided for the equipment shown.

11. **Operational Information**:
    - The operational status of the equipment cannot be determined from this image alone, as it lacks detailed operational parameters and settings.

This technical illustration provides a general overview of an industrial setup involving pumps/compressors feeding into a boiler system. Further details would require additional information or annotations not present in the current image.
    

## Hot water boiler

Hot water boilers are normally used in room and building heating. These kinds of systems are suitable for discharge temperatures of up to 284°F. The advantage of hot water over steam is that the energy loss is much lower than with steam boilers. Fig. 4 shows how the pumps are normally installed in a hot water boiler.

Fig. 4  
![](images/cb6034162fd4d396cad765e40948d5fa7532b3931a8197f28f7622f13d3b8037.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/cb6034162fd4d396cad765e40948d5fa7532b3931a8197f28f7622f13d3b8037.jpg

    ```json
{
  "Equipment": {
    "1": "Hot water boiler",
    "2": "Burner"
  },
  "Tags_and_Identifiers": {},
  "Electrical_Components": {},
  "Mechanical_Components": {},
  "Connections_between_components": {
    "1": ["Hot water boiler", "discharge"],
    "2": ["Hot water boiler", "Shunt"],
    "3": ["Shunt", "Return"]
  },
  "Flow_direction": {
    "1": "From Hot water boiler to discharge",
    "2": "From Hot water boiler to Shunt",
    "3": "From Shunt to Return"
  },
  "Numerical_values": {},
  "Units": {},
  "Warning_limits": {},
  "Operating_limits": {},
  "Labels_and_annotations": {
    "1": "discharge End",
    "2": "Shunt",
    "3": "Return"
  },
  "Maintenance_information": {},
  "Operational_information": {}
}
```
    

## Thermal oil boiler

In hot oil boilers, oil is used instead of steam or water. The advantage of oil is that the system does not have to be pressurised above 212°F as with water and steam. Thermal oil is still liquid in atmospheric pressures of up to 572°F. In contrast, water requires a pressure of 85 bar to avoid evaporating at that temperature. The construction of thermal oil boilers and piping systems is almost identical to that of hot water boilers. So where the unique features of steam are not required, thermal oil can be a good alternative.

Fig. 5  
![](images/66aa442a13854286b51034a50914f0ccc3f32888f6896f7d0c8fb205c460f3b9.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/66aa442a13854286b51034a50914f0ccc3f32888f6896f7d0c8fb205c460f3b9.jpg

    ```json
{
  "equipment_names": ["Thermal oil boiler", "Burner"],
  "equipment_tags_and_identifiers": {
    "Thermal oil boiler": "",
    "Burner": ""
  },
  "electrical_components": [],
  "mechanical_components": [
    "Thermal oil boiler",
    "Burner"
  ],
  "connections_between_components": [
    {"source": "Thermal oil boiler", "destination": "discharge"},
    {"source": "Thermal oil boiler", "destination": "Return"}
  ],
  "flow_direction": {
    "discharge": "End",
    "Return": ""
  },
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    {"label": "Thermal oil boiler"},
    {"label": "Burner"},
    {"label": "discharge"},
    {"label": "End"},
    {"label": "Return"}
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

## Steam boiler

Steam is normally used in industrial process heating due to its high energy content. Steam is also used for cleaning applications and turbine operation. The advantage of steam over hot water is its high energy content and ability to release energy during condensation.

This also allows for very small heat exchangers.   
And of course when talking sterilization it is unique.

Fig. 6  
![](images/768fc2b7c6fc09a0cbbc317ad6319e5c4813d4c2d9a0f1507cefd0a773cba68e.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/768fc2b7c6fc09a0cbbc317ad6319e5c4813d4c2d9a0f1507cefd0a773cba68e.jpg

    ```json
{
  "equipment_names": [
    "Condensate tank",
    "Deaerator",
    "Burner"
  ],
  "equipment_tags_identifiers": [
    "From water treatment",
    "Return condensate",
    "Level sensor (Deaerator)",
    "Level sensor (Burner)"
  ],
  "electrical_components": [],
  "mechanical_components": [
    "Condensate pumps",
    "Feed pumps"
  ],
  "connections_between_components": [
    {
      "from": "From water treatment",
      "to": "Condensate tank"
    },
    {
      "from": "Return condensate",
      "to": "Condensate tank"
    },
    {
      "from": "Condensate tank",
      "to": "Control box (Condensate pumps)"
    },
    {
      "from": "Control box (Condensate pumps)",
      "to": "Condensate pumps"
    },
    {
      "from": "Condensate pumps",
      "to": "Deaerator"
    },
    {
      "from": "Deaerator",
      "to": "Level sensor (Deaerator)"
    },
    {
      "from": "Deaerator",
      "to": "Control box (Feed pumps)"
    },
    {
      "from": "Control box (Feed pumps)",
      "to": "Feed pumps"
    },
    {
      "from": "Feed pumps",
      "to": "Burner"
    },
    {
      "from": "Burner",
      "to": "Level sensor (Burner)"
    }
  ],
  "flow_direction": [
    "From water treatment to Condensate tank",
    "Return condensate to Condensate tank",
    "Condensate tank to Control box (Condensate pumps)",
    "Control box (Condensate pumps) to Condensate pumps",
    "Condensate pumps to Deaerator",
    "Deaerator to Level sensor (Deaerator)",
    "Deaerator to Control box (Feed pumps)",
    "Control box (Feed pumps) to Feed pumps",
    "Feed pumps to Burner",
    "Burner to Level sensor (Burner)"
  ],
  "labels_and_annotations": [
    {
      "label": "From water treatment",
      "position": [105, 124]
    },
    {
      "label": "Return condensate",
      "position": [83, 276]
    },
    {
      "label": "Condensate tank",
      "position": [139, 467]
    },
    {
      "label": "Control box (Condensate pumps)",
      "position": [250, 218]
    },
    {
      "label": "Deaerator",
      "position": [700, 78]
    },
    {
      "label": "Level sensor (Deaerator)",
      "position": [694, 132]
    },
    {
      "label": "Control box (Feed pumps)",
      "position": [825, 445]
    },
    {
      "label": "Burner",
      "position": [1070, 532]
    },
    {
      "label": "Level sensor (Burner)",
      "position": [1169, 445]
    }
  ],
  "operational_information": [
    "The system starts with water treatment and returns condensate to the tank.",
    "Condensate is pumped from the tank through a control box to the deaerator.",
    "Deaerated water flows into another control box leading to feed pumps.",
    "Feed pumps supply water to the burner, which has its own level sensor."
  ]
}
```
    

## Steam generator

In the steam generator, the feed water and steam are in principle passing through one long tube - designed as winded-up tube coils serially connected. In this long tube (tube coils), the feed water is heated up to the evaporation temperature in the first part and then evaporated in the second part. The intensity of the heat, the feed water flow and the size/length of the tube are adapted, so that the water is exactly fully evaporated at the exit of the tube. This ensures a very small water and steam volume (content of the pressure vessel). Thus there is no bufer in a steam generator, and is it temporary overloaded, i.e. beyond its nominal steam capacity - a separate bufer tank should be provided.

On Fig. 7 is shown a steam generator for the pharmaceutical industry where clean steam out of WFI water (WFI = Water for Injection) is produced. The WFI water is being heated by traditional steam.

The advantages using a steam generator compared to conventional steam boilers:

• Easy to operate - normally no requirement for boiler authorization

• Rapid start-up and establishing full steam pressure

• Compact and easy to adapt in the existing machinery arrangement

• Price attractive - especially at low steam rates.

## Exhaust gas boiler

Steam can be produced not only by oil or gas-fired burners, but also by utilizing the substantial amount of waste heat in hot flue gasses or exhaust air. The steam evaporation is done like the steam generators, and gives therefore a rapid acting and compact unit.

Utilization of the waste heat in flue gas of the steam boiler / steam generator itself, is called either an economizer or an exhaust gas boiler. It can be used for preheating the feed water, but also for external purposes including preheating of make-up water, domestic water or central heating water.

Fig. 7: Steam generator  
![](images/c659d11d631b00e891ef30d701fb296c9b0d64c53a6d8c49a91d31e566550f93.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/c659d11d631b00e891ef30d701fb296c9b0d64c53a6d8c49a91d31e566550f93.jpg

    ```json
{
  "equipment_names": ["Column", "Pump"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": ["Column", "Pump", "Valves", "Piping"],
  "connections_between_components": [
    {"source": "Pump", "destination": "Column"},
    {"source": "Valves", "destination": "Column"}
  ],
  "flow_direction": {
    "from": "Pump",
    "to": "Column"
  },
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": ["Valves", "Piping"],
  "maintenance_information": [],
  "operational_information": []
}
```
    

Fig. 8: Exhaust gas boiler  
![](images/15be205619c6dd7ca72257d708d6764604b4cdbe2728f71773b49e0022107738.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/15be205619c6dd7ca72257d708d6764604b4cdbe2728f71773b49e0022107738.jpg

    ```json
{
  "equipment_names": ["Boiler"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [
    "Pressure gauge",
    "Valves",
    "Piping connections"
  ],
  "connections_between_components": [
    "Valves connected to piping",
    "Piping connected to boiler"
  ],
  "flow_direction": ["Inlet to outlet"],
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    "Pressure gauge with triangle symbol indicating high pressure",
    "Valves with handles for manual operation"
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

## Boiler house components

## Deaerator

Deaerator and condenser tanks are only used in steam boiler systems and not in hot water and hot oil boilers as fluid is always in its liquid form. The construction of these two types of tanks is almost identical, but as their names indicate, they are used for diferent purposes.

Two primary principles are used with this form of tank design; thermal and vacuum. The tank design used depends on the type of boiler being used. Each principle also has diferent pump construction requirements.

## Thermal princle

A tank using the thermal principle is connected to the atmosphere. This design is normally used in smaller plants. Here, steam is used to maintain the tank water temperature at around 221°F, which removes air from the water. The air vent valve mounted on the Deaerator or condenser needs an opening pressure of approx. 0.2 bar. This provides a total pressure of 1.2 bar absolute. This means that the water will boil at a temperature higher than the usual 212˚F which is the normal boiling temperature in atmospheric pressure. See also the vapour pressure table at the back of this manual. Besides the air vent valve, a vacuum breaker valve has also been mounted to ensure that vacuum never occurs in this tank type. If the vacuum valve was not mounted, vacuum could occur when cold make-up water was added to the tank.

![](images/03674cdf1ae12d5af5258cb48e81206896d38382bc0978e459de5ad155be5ef4.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/03674cdf1ae12d5af5258cb48e81206896d38382bc0978e459de5ad155be5ef4.jpg

    ```json
{
  "Equipment names": ["Air vent"],
  "Equipment tags and identifiers": ["Thermo principle"],
  "Electrical components": [],
  "Mechanical components": ["Air vent", "Thermo principle"],
  "Connections between components": ["Air vent connected to Thermo principle"],
  "Flow direction": ["From air vent to Thermo principle"],
  "Numerical values": [],
  "Units": [],
  "Warning limits": [],
  "Operating limits": [],
  "Labels and annotations": ["Air vent", "Thermo principle"],
  "Maintenance information": [],
  "Operational information": []
}
```
    

## Vacum princle

Here an ejector pump is used to create a vacuum in the tank. This causes the water to start boiling even at lower temperature than typical 140°F. This in turn removes air from the water. This principle is normally used in steam turbine applications.

![](images/9af042d29ed496e9b532c377b73ab077a4b855ccba4623b2d007226ff2f929b2.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/9af042d29ed496e9b532c377b73ab077a4b855ccba4623b2d007226ff2f929b2.jpg

    ```plaintext
Equipment names:
- Vacuum principle

Equipment tags and identifiers:
- None visible in the image.

Electrical components:
- None visible in the image.

Mechanical components:
- Vacuum pump (indicated by the shape of the equipment)

Connections between components:
- Connection from a valve to the vacuum pump.

Flow direction:
- The flow is indicated as entering the vacuum pump through the connection point with the valve.

Numerical values:
- None visible in the image.

Units:
- None visible in the image.

Warning limits:
- None visible in the image.

Operating limits:
- None visible in the image.

Labels and annotations:
- "Vacuum principle" is labeled at the bottom of the vacuum pump.

Maintenance information:
- None visible in the image.

Operational information:
- The diagram represents a basic setup for creating a vacuum using a pump.
```
    

## Dearto

The most important task for the deaerator is to reduce the oxygen (O ) and carbonic acid (H CO ) levels in boiler feed water to protect the boiler against corrosion. It is possible to reduce the oxygen and carbonic acid levels to approx. < 0.02 mg/l of O and 0 mg/l of CO , depending on the deaerator construction.

![](images/e5cf1555821f6d94b783ab4d2f69e8bad54594a0bfb10f50a8f84ea1ad20433d.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/e5cf1555821f6d94b783ab4d2f69e8bad54594a0bfb10f50a8f84ea1ad20433d.jpg

    1. Equipment names:
   - Deaerator
   - Feed tank

2. Equipment tags and identifiers:
   - Trayed section
   - Vent
   - Glass level gauge
   - Drain
   - Rollers
   - Air vent
   - Condensate
   - Aeration steam
   - Heating steam
   - Deaerated water to boiler feed water pump

3. Electrical components:
   - None visible in the image.

4. Mechanical components:
   - Trayed section (part of deaerator)
   - Vent
   - Glass level gauge
   - Drain
   - Rollers

5. Connections between components:
   - Condensate to Deaerator
   - Aeration steam to Deaerator
   - Heating steam to Feed tank
   - Deaerated water from Deaerator to boiler feed water pump

6. Flow direction:
   - Condensate flows into the deaerator.
   - Aeration steam enters the deaerator.
   - Heating steam enters the feed tank.
   - Deaerated water exits the deaerator and goes to the boiler feed water pump.

7. Numerical values:
   - None visible in the image.

8. Units:
   - None specified for numerical values or units.

9. Warning limits:
   - None explicitly stated.

10. Operating limits:
    - None explicitly stated.

11. Labels and annotations:
    - Fig. 9: Deaerator
    - Trayed section
    - Vent
    - Glass level gauge
    - Drain
    - Rollers
    - Air vent
    - Condensate
    - Deaerator
    - Aeration steam
    - Feed tank
    - Heating steam
    - Deaerated water to boiler feed water pump

12. Maintenance information:
    - None explicitly stated.

13. Operational information:
    - The deaerator is used for removing dissolved gases from the water.
    - Condensate and aeration steam are fed into the deaerator.
    - Heating steam is supplied to the feed tank, likely to maintain temperature or pressure.
    - Deaerated water is then pumped out of the deaerator to be used in the boiler system.
    

<table><tr><td></td><td>Internal steam distributor piping</td></tr><tr><td></td><td>Internal perforated pipe (water distributor)</td></tr><tr><td></td><td>Perforated trays</td></tr><tr><td></td><td>Low pressure steam</td></tr><tr><td></td><td>Boiler feed water (Recycled condensate and make-up water)</td></tr></table>

Over the last years it has become more and more normal just to use hot wells or water tanks with a water temperature of approx. 176°F instead of the deareators to get the oxygen out of the water. Instead of boiling the water in these tanks chemicals are dosed to remove the oxygen.

## Condenser

A condenser ensures that all steam is condensed before being pumped back into the deaerator and then into the boiler. New treated water is normally fed into the condenser.

Fig. 10: Condenser  
![](images/74f61c5159902afb7f29e72407a22f036bf76145a620d84200f49b0e884caf51.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/74f61c5159902afb7f29e72407a22f036bf76145a620d84200f49b0e884caf51.jpg

    ```json
{
  "equipment_names": ["Water outlet", "Steam", "To ejector vacuum system", "Flanges"],
  "equipment_tags_and_identifiers": ["Baffle", "Tube sheet", "Flanged cover plate"],
  "flow_directions": {
    "water_inlet": "bottom_left",
    "steam": "top_center",
    "condensate": "bottom_right"
  },
  "connections_between_components": [
    {"from": "Water outlet", "to": "To ejector vacuum system"},
    {"from": "Steam", "through": "Baffle"},
    {"from": "Tube sheet", "through": "Baffle"}
  ],
  "labels_and_annotations": {
    "Water outlet": "Location where water exits the system",
    "Steam": "Source of steam entering the system",
    "To ejector vacuum system": "Destination for condensate and possibly other gases",
    "Flanges": "Areas where components are joined together",
    "Baffle": "Components that direct flow within the system",
    "Tube sheet": "Sheet with tubes attached, used to support and separate the steam from water",
    "Flanged cover plate": "Plate with flanges for securing the tube sheet"
  }
}
```
    

## Economizer

As mentioned earlier, the economizer is more or less the same as an exhaust gas boiler except it doesn’t have its own steam chamber but uses the one in the boiler.

Talking economizers, there are normally two diferent ways of mounting depending whether it is installed on a land-based or marine-based boiler.

On the boiler located on land we use the boiler’s flue gas as shown on the sketch. The water circulated above the economizer is normally supplied by the main feed pump, but can also be fitted with its own circulation pump, see Fig. 11 on the following page. The chimney will also include a bypass to allow waste gases to pass the heat exchanger.

Fig. 11  
Fig. 12  
![](images/c75a48b86ce58dc0d69c41a0fffc70b1a7859e16a84b3f3446a91c0296b6f0f2.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/c75a48b86ce58dc0d69c41a0fffc70b1a7859e16a84b3f3446a91c0296b6f0f2.jpg

    ```plaintext
Equipment names:
1. Deaerator
2. Feed pump
3. Boiler
4. Burner
5. Economizer
6. Exhaust gas boiler

Equipment tags and identifiers:
- Condensate to Deaerator
- Flue gas from boiler to Economizer
- Flue gas to chimney
- Steam outlet from Boiler
- Exhaust to funnel from Economiser/exhaust gas boiler
- Exhaust from main engine to Economiser/exhaust gas boiler

Connections between components:
1. Condensate flows into the Deaerator.
2. The Deaerator's output is connected to a Feed pump, which then feeds into the Boiler.
3. Flue gas from the Boiler goes through an Economizer before being directed to the chimney.
4. Steam exits the Boiler and is directed elsewhere (not shown in diagram).
5. Exhaust from the main engine flows into the Economiser/exhaust gas boiler.

Flow direction:
- Condensate → Deaerator
- Deaerator → Feed pump → Boiler
- Flue gas from Boiler → Economizer → Chimney
- Steam outlet from Boiler to another location (not shown)
- Exhaust from main engine → Economiser/exhaust gas boiler

Labels and annotations:
1. Condensate
2. Deaerator
3. Feed pump
4. Boiler
5. Burner
6. Economizer
7. Flue gas to chimney
8. Flue gas from boiler
9. Steam outlet
10. Exhaust to funnel
11. Exhaust from main engine

No numerical values, units, warning limits, operating limits, maintenance information or operational information are provided in the image.
```
    

The economizer on marine boilers difers from the land-based boilers because it is installed in the funnel on the main engine as waste gases released from that source are significantly greater. Energy produced by marine applications often allows for the generation of overheated steam fed directly from economizer and out into the piping.

Referring to the illustration in Fig. 12, the circulation pump has to be sized to the pressure and temperature in the boiler, which may easily be 290 psi and 338°F. Because of this, pumps featuring air-cooled top and bearing flange may be required. The pump does not normally need to be capable of delivering a high differential pressure as it only has to overcome the pressure loss in the pipe heat exchanger (the economizer).

When installing an economizer it is very important to monitor, that the flue gas temperature in the economizer, ducts or chimney does not drop below the dew point temperature. If the flue gas condensates and the fuel contained any substances that turn into acids, the condensate will become very aggressive and possibly corrode the parts in contact. If condensation of flue gases is desired in order to reach higher thermal eficiency, please take contact to the fuel supplier for chemical analysis, and select materials for the parts, that can handle the acids.

## Hot-well

The importance of the boiler feed tank, where boiler feed water and make-up water are mixed and stored and into which condensate is returned, is often underestimated. Most items in the boiler house are duplicated, but it is rare to have two feed tanks. This crucial item is often the last to be considered in the design process.

The feed tank is the major meeting place for cold make-up water and condensate return. It is best if both, together with flash steam from the blow down system, flow through sparge pipes installed well below the water surface in the feed water tank. The sparge pipes must be made from stainless steel and be adequately supported.

![](images/e3514174244ee94fe17a2931d3f5da482fe019c28afb3386bd77b9e1f7528a9b.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/e3514174244ee94fe17a2931d3f5da482fe019c28afb3386bd77b9e1f7528a9b.jpg

    ```json
{
  "equipment_names": ["Grundfos pump"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [
    "Pump",
    "Metallic pipes",
    "Valves"
  ],
  "connections_between_components": [
    "Pipes connected to the pump",
    "Valves attached to the pipes"
  ],
  "flow_direction": ["Unknown"],
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": ["Grundfos logo on the pump"],
  "maintenance_information": [],
  "operational_information": []
}
```
    

## Operating temprau

It is important that the water in the feed tank is kept at a suficiently high temperature to minimize the content of dissolved oxygen and other gases. The correlation between the water temperature and its oxygen content in a feed tank can be seen in Fig. 13.

Fig. 13: Water temperature versus oxygen content  
![](images/d3912aac01f0e6ed184ad6d9dbdbeef191fa4edf5eba496ea0ee288e27a6f126.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/d3912aac01f0e6ed184ad6d9dbdbeef191fa4edf5eba496ea0ee288e27a6f126.jpg

    The image provided is a graph. Here are the extracted details:

- **Axis Labels:**
  - The x-axis is labeled "Water temperature (oC)."
  - The y-axis is labeled "Oxygen content [ppm]."

- **Trends and Thresholds:**
  - There is a downward trend in oxygen content as water temperature increases.
  - At room temperature, the oxygen content appears to be around 12 ppm.
  - As the temperature approaches 100°C, the oxygen content decreases significantly.

No other specific information such as equipment names, tags, electrical components, mechanical components, connections between components, flow direction, warning limits, operating limits, maintenance information, or operational details are present in this graph.
      
If a high proportion of make-up water is used, heating the feed water can substantially reduce the amount of oxygen scavenging chemicals required.

Cost savings associated with reducing the dissolved oxygen in feed water by heating Basis for calculation:

The standard dosing rate for sodium sulphite is 8 ppm per 1 ppm of dissolved oxygen.

It is usual to add an additional 4 ppm to maintain a reserve in the boiler.

Typical liquid catalysed sodium sulphite contains only 45% sodium sulphite.

Obviously a cost is involved in heating the feed tank, but since the water temperature would be increased by the same amount inside the boiler, this is not additional energy, only the same energy used in a diferent place.

The only real loss is the extra heat lost from the feed tank itself. Provided the feed tank is properly insulated, this extra heat loss will be insignificant.

An important additional saving is reducing the amount of sodium sulphite added to the boiler feed water. This will reduce the amount of bottom blowdown needed, and this saving will more than compensate for the small additional heat loss from the boiler feed tank.

## To avoid damage to the boiler itself

The boiler undergoes thermal shock when cold water is introduced to the hot surfaces of the boiler wall and its tubes. Hotter feed water means a lower temperature diference and less risk of thermal shock.

## To maintain the designed output

The lower the boiler feed water temperature, the more heat is required in the boiler to produce steam. It is important to maintain the feed tank temperature as high as possible, to maintain the required boiler output.

## Cavitation of the boiler feed pump

Caution: very high condensate return rates (typically over 80%) may result in excessive feed water temperature, and cavitation in the feed pump.

If water close to boiling point enters a pump, it is liable to flash to steam at the low pressure area at the eye of the pump impeller. If this happens, bubbles of steam are formed as the pressure drops below the water vapour pressure. When the pressure rises again, these bubbles will collapse and water flows into the resulting cavity at a very high velocity.

This is known as ’cavitation’; it is noisy and can seriously damage the pump.

To avoid this problem, it is essential to provide the best possible Net Positive Suction Head (NPSH) to the pump so that the static pressure is as high as possible. This is greatly aided by locating the feed tank as high as possible above the boiler, and generously sizing the suction pipework to the feed pump (Fig. 14).

Fig. 14: NPSH above feed pump  
![](images/d695ef03782dca0ef5a696c7a2c3cb3b1372e1603dd0a456696cbc53a01dfe22.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/d695ef03782dca0ef5a696c7a2c3cb3b1372e1603dd0a456696cbc53a01dfe22.jpg

    ```json
{
  "Equipment names": [
    "Boiler feed tank"
  ],
  "Equipment tags and identifiers": [],
  "Electrical components": [],
  "Mechanical components": [
    "Pump",
    "Valves",
    "Pressure gauge",
    "Control panel"
  ],
  "Connections between components": [
    "Pump to boiler feed tank",
    "Boiler feed tank to control panel",
    "Control panel to valves and pressure gauge",
    "Valves connected to flow direction indicators"
  ],
  "Flow direction": [
    "From pump to boiler feed tank",
    "From boiler feed tank to control panel",
    "From control panel to valves and pressure gauge",
    "From valves to flow direction indicators"
  ],
  "Numerical values": [],
  "Units": [],
  "Warning limits": [],
  "Operating limits": [],
  "Labels and annotations": [
    "Static height",
    "Boiler feed tank"
  ],
  "Maintenance information": [],
  "Operational information": []
}
```
    

## Make-up water

Cold water from the water treatment plant makes up any water losses in the system.

Many water treatment plants need a substantial flow in order to achieve optimum performance. A ’trickle flow as a result of a modulating control into the feed tank can, for example, have an adverse efect on the performance of a softener. For this reason a small plastic or galvanised steel cold make-up tank is often fitted. The flow from the softener is controlled ’on / of’ into the make-up tank. From there a modulating valve controls its flow into the feed tank.

This type of installation leads to ’smoother’ operation of the boiler plant. To avoid the relatively cold makeup water sinking directly to the bottom of the tank (where it will be drawn directly into the boiler feed water line), and to ensure uniform temperature distribution, it is common practice to sparge the make-up water into the feed tank at a higher level.

## Water level transmitter

In all steam boilers it is of utmost importance to have a constant water level in order to have a safe boiler operation and to maintain a good steam quality. The steam boiler is normally equipped with the following transmitters:

## Safet y

• Low low level, burner shut down.

• Low level alarm.

• High level alarm.

## Contrl

• Low level, pump start.

• High level, pump stop.

The control level transmitter can also be a modulating type which can work according to the following principles:

• Conductivity probes.

• Float control.

• Diferential pressure cells.

The level transmitters can be placed directly in the boiler shell or in external chambers.

The water level detected will always deviate from the actual water level in the boiler. How much it deviates depends on boiler construction and sensor placement.

The use of the diferent control systems is described in detail under section ”Boiler systems”.

## Level control valve and actuators

The level control valve actuator receives a level signal from the level transmitter and, in response, moves the valve to a position that corresponds to the signal. The actuator moves the valve stem and adjusts the flow depending on the valve characteristic. The valve characteristic depends on valve design and will not be described further in this literature.

## Contrl vale si zing

In order to size a valve for a water application, the following must be known:

• Volumetric flow rate through the valve

• Diferential pressure across the valve

Talking valve capacities they are generally measured in terms of K . More specifically, K relates to the pass area of the valve when fully open, whilst K relates to the pass area of the valve required by the application.

The simplified equation for pressure drop when pumping water is expressed like this:

![](images/591feec48cbdacc57a3a47e155bd10717ce85efacf32a54e4b58ccbc692310a0.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/591feec48cbdacc57a3a47e155bd10717ce85efacf32a54e4b58ccbc692310a0.jpg

    ```json
{
  "equipment_names": [
    "Large industrial machine"
  ],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [
    "Rotating parts",
    "Pipes and conduits",
    "Valves",
    "Meters"
  ],
  "connections_between_components": [
    "Pipes connected to the machine",
    "Conduits running along the machine",
    "Wires visible on the machinery"
  ],
  "flow_direction": [],
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    "19" // Likely a page number or section identifier
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

$$
V = K _ { \nu } \sqrt { \Delta P }
$$

he K value for the valve can then be determined:

$$
K _ { \nu } = \frac { V } { \sqrt { \Delta P } }
$$

For a boiler application, with a flow of 26 m<sup>3</sup>/h including safety factors and the request for 2 bar pressure drop over the control valve, the ${ \sf K } _ { \mathrm { v } }$ value is 18.3 which in practice is a K of 20.

The values can also be found in a K chart:

Fig. 15 (Source: www.spiraxsarco.com)

![](images/a07571f6cdef453bc2910095e5fa3273e71397fbdb3e3541fe63e439546b68eb.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/a07571f6cdef453bc2910095e5fa3273e71397fbdb3e3541fe63e439546b68eb.jpg

    The provided image appears to be a graph related to fluid flow in an industrial setting. Here's the extracted information:

1. **Equipment names**: Not explicitly mentioned, but likely refers to valves or control systems.

2. **Equipment tags and identifiers**: The graph includes lines labeled with "Xv" followed by numbers (e.g., 500, 400, etc.), which could represent different valve sizes or flow rates in cubic meters per hour (m³/h).

3. **Electrical components**: Not present.

4. **Mechanical components**: The graph is related to fluid flow and pressure drop, indicating mechanical equipment such as valves or control systems.

5. **Connections between components**: Not explicitly shown; the graph focuses on water flow versus pressure drop for different valve sizes.

6. **Flow direction**: The flow direction is not specified in the image but can be inferred from the context of a fluid flow system.

7. **Numerical values**:
   - Water flow: 0.1, 0.2, 0.3, etc., up to 50 m³/h.
   - Pressure drop: 1 kPa to 4000 kPa.

8. **Units**: 
   - Water flow is in cubic meters per hour (m³/h).
   - Pressure drop is in kilopascals (kPa).

9. **Warning limits**: Not explicitly marked, but the graph shows a range of values for water flow and pressure drop that could be considered normal or abnormal.

10. **Operating limits**: The operating limits are not explicitly stated, but the graph provides a range of values for water flow and pressure drop that can be used to determine if the system is within acceptable parameters.

11. **Labels and annotations**:
   - "Water flow m³/h" on the y-axis.
   - "Pressure drop kPa" on the x-axis.
   - Lines labeled with "Xv" followed by numbers (e.g., 50, 20, etc.), which likely represent different valve sizes or flow rates.

12. **Maintenance information**: Not explicitly provided in the image.

13. **Operational information**:
   - The graph shows a relationship between water flow and pressure drop for different valve sizes.
   - A red box highlights an area where the water flow is around 30 m³/h with a corresponding pressure drop of approximately 200 kPa, which could be used as a reference point.

The image does not provide explicit information about electrical components or connections between mechanical components. It focuses on fluid flow and pressure drop for different valve sizes in an industrial setting.
    

## Boiler systems

## Pumps

A large range of pumps can be used for boiler applications depending on type of boiler and where used in the application.

This section describes the typical positioning of the various pumps and how they are controlled. The most common boiler applications are boiler feed, condensate pumping, economizer circulation and shunt pumps.

Sub-system pumps, such as dosing and water treatment pumps, are also used but will not be described in this literature.

## Hot water boiler

## Shunt pump

The requirements of a shunt pump are normally high flow and very low head. The shunt pump is therefore normally made with a 4-pole or 6- pole motor to get the head down. Shunt pumps are normally singlestage pumps.

## On/of shunt pump

Fig. 16  
![](images/62a71d3e68982f40b3f52f074884ab986a1686a9ad95a5aa31420697d1598a3a.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/62a71d3e68982f40b3f52f074884ab986a1686a9ad95a5aa31420697d1598a3a.jpg

    ```json
{
  "Equipment": {
    "Burner": {}
  },
  "Electrical Components": {},
  "Mechanical Components": {},
  "Connections between components": {
    "Burner to pipe": {}
  },
  "Flow direction": {
    "From Burner to pipe": {}
  },
  "Labels and annotations": {
    "Burner": {}
  }
}
```
    

## Functio

The shunt pump must ensure that the return temperature to the boiler does not become too low. If the diferential temperature between the return pipe and the forward pipe varies too much it will give a huge stress on the boiler structure. The pump must be sized according to the lowest return temperature, meaning it is over-sized most of the time.

## Benfits

• Inexpensive and easy to install

• Safe operation (few components)

## Importan !

• Information about correct return-pipe temperature to be obtained from boiler manufacturer.

• Same load on boiler to keep same diferential temperature.

## Shunt pump with variable speed

![](images/0e48ab354c902b0dce639e8b03a26c57ee0f512a9344228f931348f852dc3a4e.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/0e48ab354c902b0dce639e8b03a26c57ee0f512a9344228f931348f852dc3a4e.jpg

    ```json
{
  "Equipment": {
    "Burner": {}
  },
  "Tags_and_Identifiers": {
    "E": {},
    "T": {}
  },
  "Electrical_Components": [],
  "Mechanical_Components": [
    "Burner"
  ],
  "Connections_between_components": {
    "Burner": ["E", "T"]
  },
  "Flow_direction": {
    "Burner_to_E": true,
    "Burner_to_T": true
  },
  "Numerical_values": [],
  "Units": [],
  "Warning_limits": [],
  "Operating_limits": [],
  "Labels_and_annotations": {
    "Burner": {}
  },
  "Maintenance_information": [],
  "Operational_information": []
}
```
    

## Functio

The shunt pump must ensure that the return temperature to the boiler does not become too low. If the diferential temperature between the return pipe and the forward pipe varies too much it will give a huge stress on the boiler structure. A variable speed pump may be the correct choice for this type of pump application. The pump must be installed with a temperature sensor registering the return temperature to the boiler, thereby ensuring a constant temperature.

## Benfits

• Always constant return temperature no matter the load on the system

• Energy savings

## Importan !

Information about correct return temperature to be obtained from boiler manufacturer.

## Acesori re quired

Temperature sensor, R100/Grundfos Go

## Steam boiler

Steam boiler feeding can normally take place in below 4 ways:

• On/of control

• Through feed valve (with and without bypass)

• Through feed valve and variable speed (with and without bypass)

• Variable speed

The 4 methods mentioned above are the most common and will be described in the following. Please be aware that you can easily find a mix of the 4 systems.

Fig. 18: On/of control

## On/of control

## Functio

In on/of control the feed pump is switched on/of through a level sensor or a diferential pressure sensor. When the water level falls to the “Pump on” level, the pump starts pumping a large quantity of relatively cold water into the boiler. This will reduce the quantity of steam and cause the steam pressure to fall. This is the reason why on/of control causes variations in steam production. It may also cause over-boiling in the boiler, which may cause water to enter the system.

## Benfits

• Inexpensive

• Easy to install

• No bypass

![](images/481d796ef9ff88e671fbd83fafa85d94e4df765657cbfefae00cb01b2ec61c78.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/481d796ef9ff88e671fbd83fafa85d94e4df765657cbfefae00cb01b2ec61c78.jpg

    1. Equipment names:
   - Deaerator
   - Steam boiler

2. Equipment tags and identifiers:
   - Control box
   - Feed pumps
   - Burner
   - Level sensor

3. Electrical components:
   - None visible in the image.

4. Mechanical components:
   - Deaerator tank
   - Steam boiler
   - Feed pumps
   - Burner
   - Level sensor

5. Connections between components:
   - Deaerator to feed pumps via a pipe.
   - Feed pumps to control box and steam boiler via pipes.
   - Control box to steam boiler via a pipe.

6. Flow direction:
   - Water flows from the deaerator through the feed pumps, then into the control box before entering the steam boiler.
   - Steam is produced in the steam boiler and exits as indicated by the arrow pointing upwards.

7. Numerical values:
   - None visible in the image.

8. Units:
   - None specified for numerical values or units.

9. Warning limits:
   - Not explicitly stated, but a level sensor indicates monitoring of water levels.
   
10. Operating limits:
    - Not explicitly stated, but a level sensor suggests operational monitoring and control.

11. Labels and annotations:
    - Deaerator
    - Steam boiler
    - Control box
    - Feed pumps
    - Burner
    - Level sensor

12. Maintenance information:
    - None visible in the image.

13. Operational information:
    - The deaerator removes dissolved gases from water.
    - Water is pumped through feed pumps and controlled by a control box before entering the steam boiler where it is heated to produce steam.
    - A level sensor monitors the water level inside the steam boiler, which may be used for operational adjustments.

The image illustrates a process flow diagram of a deaerator system connected to a steam boiler. The deaerator removes dissolved gases from water, which then flows through feed pumps and into a control box before entering the steam boiler where it is heated to produce steam. A level sensor monitors the water level inside the steam boiler for operational adjustments.
      
Steam boiler

## Through feed valve

![](images/7809392e3a7873804beab66555d6572c454ba9d5c0f2b32f6b2f2f6321821d20.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/7809392e3a7873804beab66555d6572c454ba9d5c0f2b32f6b2f2f6321821d20.jpg

    1. Equipment names:
   - Deaerator
   - Feed pumps
   - Steam boiler

2. Equipment tags and identifiers:
   - Bypass
   - Level sensor (M)

3. Electrical components:
   - None visible in the image.

4. Mechanical components:
   - Pumps
   - Valves
   - Burner
   - Tank (Deaerator)
   - Tank (Steam boiler)

5. Connections between components:
   - Deaerator to Bypass
   - Bypass to Feed pumps
   - Feed pumps to Steam boiler

6. Flow direction:
   - From the Deaerator through the Bypass and then into the Feed pumps.
   - From the Feed pumps, the flow goes directly to the Steam boiler.

7. Numerical values:
   - None visible in the image.

8. Units:
   - None specified for numerical values or units.

9. Warning limits:
   - Not explicitly stated.

10. Operating limits:
    - Not explicitly stated.

11. Labels and annotations:
    - Bypass
    - Deaerator
    - Feed pumps
    - Steam boiler
    - Level sensor (M)
    - Burner

12. Maintenance information:
    - None visible in the image.

13. Operational information:
    - The system appears to be a deaeration and feedwater supply system for a steam boiler.
    - Water is first treated in the Deaerator, then bypassed or fed into the Feed pumps which supply water directly to the Steam boiler where it is heated by the Burner.

No warning limits or operating limits are explicitly stated.
    

## Functio

In this type of system the water level in the boiler is controlled by a feed valve, which is controlled by a level sensor or a diferential pressure transmitter positioned on the boiler.

The feed valve controls the water intake, which is adjusted according to the steam consumption. This, however, requires that the feed pump is set to continuous operation.

This system operates smoothly and is ideal for all types of steam boilers, both small and large, and will minimise the risk of over-boiling.

Normally there are to ways to make the bypass, either with a valve or an orifice. If it is a valve it is normally controlled that it will start to open when the regulation valve is closed to a certain level. This to avoid the continuously energy loss you would have if it was open all the time.

## Benfits

• Boiler feed adjusted according to steam consumption, as described.

## Drawbcks

• The pump must be set to continuous opera tion (energy consumption)

• Bypass, creates an unnecessary energy loss.

• The feed valve is expensive

• Pressure loss across the feed valve

## Importan !

Remember to size bypass according to the CR pump’s min. flow, which is 10% of the nominal flow for the pump. It may be an idea to stop the pump when the valve is closed. This requires, however, a signal from the valve.

## Through feed valve and variable speed

![](images/d71e98a50f526a529a12303a9ba3043186ebcbeaefc23d74a8f2c28d79ec491a.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/d71e98a50f526a529a12303a9ba3043186ebcbeaefc23d74a8f2c28d79ec491a.jpg

    ```json
{
  "equipment_names": [
    "Deaerator",
    "Steam boiler"
  ],
  "equipment_tags_and_identifiers": [
    {
      "tag": "E",
      "identifier": "Feed pumps"
    },
    {
      "tag": "P",
      "identifier": "Control box"
    },
    {
      "tag": "M",
      "identifier": "Steam boiler"
    }
  ],
  "electrical_components": [
    "Deaerator",
    "Control box",
    "Feed pumps"
  ],
  "mechanical_components": [
    "Bypass",
    "Level sensor",
    "Burner"
  ],
  "connections_between_components": {
    "Deaerator": ["Bypass", "Steam boiler"],
    "Control box": ["E", "P"],
    "Feed pumps": ["E"],
    "Steam boiler": ["M"]
  },
  "flow_direction": [
    {"direction": "Upward", "from": "Deaerator", "to": "Bypass"},
    {"direction": "Downward", "from": "Deaerator", "to": "Steam boiler"},
    {"direction": "Rightward", "from": "E", "to": "Control box"},
    {"direction": "Rightward", "from": "P", "to": "M"}
  ],
  "labels_and_annotations": [
    {
      "label": "Bypass",
      "equipment": "Deaerator"
    },
    {
      "label": "Level sensor",
      "equipment": "Steam boiler"
    }
  ]
}
```
    

## Functio

In this system the water level in the boiler is controlled by a feed valve, which is controlled by a level sensor or a diferential pressure transmitter positioned on the boiler. The feed valve controls the water intake, which is adjusted according to the steam consumption.

This, however, requires that the feed pump is set to continuous operation. This system operates smoothly and is ideal for all types of steam boilers, both small and large, and will minimise the risk of over-boiling.

Normally there are two ways to make the bypass, either with a valve or an orifice. If it is a valve it is normally controlled so that will start to open when the regulation valve is closed to a certain level. This to avoid the continuously energy loss you would have if it was open all the time.

## Benfits

• Boiler feed adjusted according to steam consumption

• Energy savings on pump operation

• Constant diferential pressure across the feed valve

## Drawbcks

• Bypass, with energy loss

• The feed valve is expensive

• Pressure loss across the feed valve

## Importan !

Requirements vary from one country to another as regards the sizing of boiler feed pumps. Remember to size bypass according to the CR/ CV data as well as to min. flow. It may be an idea to stop the pump when the valve is closed. This requires, however, a signal from the valve. Find out whether variable speed control of both pumps is required as this increases expenses, but does not provide the same flexibility as to alternating the pump operation.

Fig. 22

## Variable speed

![](images/90744f7ab44afbb75719829d35f99019613b38f1da84e3b5cc305c15423a0628.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/90744f7ab44afbb75719829d35f99019613b38f1da84e3b5cc305c15423a0628.jpg

    ```json
{
  "equipment_names": ["Deaerator", "Control box", "Feed pumps", "Steam boiler"],
  "equipment_tags_identifiers": {
    "Deaerator": "",
    "Control box": "",
    "Feed pumps": "E",
    "Steam boiler": ""
  },
  "electrical_components": [],
  "mechanical_components": ["Deaerator", "Control box", "Feed pumps", "Steam boiler"],
  "connections_between_components": {
    "Deaerator": ["Control box", "Feed pumps"],
    "Control box": ["Feed pumps", "Steam boiler"],
    "Feed pumps": ["Control box", "Steam boiler"],
    "Steam boiler": []
  },
  "flow_direction": {
    "Deaerator": "to Feed pumps",
    "Feed pumps": "to Steam boiler"
  },
  "labels_and_annotations": {
    "Deaerator": "",
    "Control box": "Variable speed",
    "Feed pumps": "E",
    "Steam boiler": ["Burner", "Level sensor"]
  }
}
```
    

## Functio

In this system the water level in the boiler is controlled directly by the variable speed pumps without using a feed valve. The pumps are controlled by a level sensor or a diferential pressure transmitter positioned on the boiler. This way the water intake is controlled according to the steam consumption. This system operates smoothly and is ideal for all types of steam boilers, both small and large, and will minimise the risk of over-boiling.

## Regulation lop

The regulation loop has to be set up precisely so the level will be as accurate as needed and the pump will stop if no water is needed.

Boiler feed pump is usually in a duty/stand-by configuration, as shown on the sketch (Fig. 22).

![](images/2e151e2090ba40879dfaedde044ba74ca87678b7734589919bc03515a6e4f2df.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/2e151e2090ba40879dfaedde044ba74ca87678b7734589919bc03515a6e4f2df.jpg

    ```json
{
  "Equipment names": ["Condensate", "Steam outlet"],
  "Equipment tags and identifiers": ["LT"],
  "Electrical components": [],
  "Mechanical components": ["Pump (orange)", "Valves"],
  "Connections between components": [
    {"From": "Condensate", "To": "Pump"},
    {"From": "Pump", "To": "Steam outlet"},
    {"From": "Steam outlet", "To": "LT"}
  ],
  "Flow direction": {
    "Condensate to Pump": "Inlet",
    "Pump to Steam outlet": "Outlet",
    "Steam outlet to LT": "Measurement"
  },
  "Numerical values": [],
  "Units": ["Sensor max.", "Hi_hi_alarm", "f_min_stop+hysteresis", "Lo_alarm", "Sensor min."],
  "Warning limits": [
    {"Type": "Alarm", "Value": "Hi_hi"},
    {"Type": "Warning", "Value": "Lo"}
  ],
  "Operating limits": ["Min.", "Max."],
  "Labels and annotations": {
    "LT": "Level Transmitter",
    "Sensor max.": "Maximum sensor value",
    "Hi_hi_alarm": "High-high alarm threshold",
    "f_min_stop+hysteresis": "Frequency minimum stop with hysteresis",
    "Lo_alarm": "Low alarm threshold",
    "Sensor min.": "Minimum sensor value"
  },
  "Maintenance information": [],
  "Operational information": []
}
```
    

## Energy

By control of the level in the boiler directly with the variable speed pumps you also have the most energyeficient way of making boiler feeding. There is no unnecessary flow in a bypass and the continuous pressure loss over the control valve is eliminated.

Doing a simple calculation on how big the energy loss actually is, often is quite surprising.

As an example: Standard steam boiler application, with a steam production of 20 m<sup>3</sup>/h, and a pressure loss over the valve at 5 bar.

The load profile of the boiler is divided into 5 periods, the following calculations can be made: 100% load = 20 m<sup>3</sup>/h in 1752 hours a year 75 % load = 15 m<sup>3</sup>/h in 1752 hours a year 50 % load = 10 m<sup>3</sup>/h in 1752 hours a year 25 % load = 5 m<sup>3</sup>/h in 1752 hours a year And stopped in the rest 1752 hours a year

Fig. 23  
![](images/7e16491e7a2e023589a2ef6959fee91ddc6f6d082fa214847032dbef2a56372a.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/7e16491e7a2e023589a2ef6959fee91ddc6f6d082fa214847032dbef2a56372a.jpg

    ```plaintext
Equipment names:
- Level Sensor

Equipment tags and identifiers:
- Max. Level Stop
- Min. Speed
- Max. Speed
- Min. Level

Electrical components:
- Not explicitly listed in the image.

Mechanical components:
- Not explicitly listed in the image.

Connections between components:
- Not explicitly shown in the image.

Flow direction:
- Not applicable as this is a static diagram, not a flowchart or process diagram.

Numerical values:
- Max. Level Stop
- Min. Speed
- Max. Speed
- Min. Level

Units:
- Not specified for numerical values.

Warning limits:
- Lo_alarm → warning (Minimum level)

Operating limits:
- Hi_hi_alarm → alarm (Maximum level)
- f_min stop+hysteresis (Minimum speed)

Labels and annotations:
- Sensor max.
- Hi_hi_alarm → alarm
- f_min stop+hysteresis
- Stop
- Min. pump speed
- Max.

Maintenance information:
- Not explicitly mentioned in the image.

Operational information:
- The diagram shows a relationship between level sensor readings and pump speed control, with alarms for minimum and maximum levels.
```
    

Fig. 24

$$
\mathrm { P } _ { 1 e v 1 0 0 \setminus } = \frac { Q \cdot h \cdot 2 . 7 2 \cdot h o u r s } { \eta _ { \ldots  } \cdot \eta _ { p \cdots p } } = \frac { 2 0 \cdot 5 0 \cdot 2 . 7 2 \cdot 1 7 5 2 } { 0 . 9 \cdot 0 . 8 } = 6 , 6 1 8 k W / h
$$

$$
\mathsf { P } _ { 1 e \tau \gamma \gamma \gamma } = \frac { Q \cdot h \cdot 2 . 7 2 \cdot h o u r s } { \eta _ { m e \omega } \cdot \eta _ { p e n v } } = \frac { 1 5 \cdot 5 0 \cdot 2 . 7 2 \cdot 1 7 5 2 } { 0 . 9 \cdot 0 . 8 } = 4 . 9 6 4 k W / h
$$

$$
\mathrm { P } _ { 1 e S O S } = \frac { Q \cdot h \cdot 2 . 7 2 \cdot h o u r s } { \eta _ { m o d o r } \cdot \eta _ { p e m p } } = \frac { 1 0 \cdot 5 0 \cdot 2 . 7 2 \cdot 1 7 5 2 } { 0 . 9 \cdot 0 . 8 } = 3 , 3 0 9 k W / h
$$

$$
\begin{array} { r l } & { \mathrm { P } _ { 1 u z 2 9 8 } = \displaystyle \frac { Q \cdot h \cdot 2 . 7 2 \cdot h o u r s } { \eta _ { \mathrm { m e r e } } \cdot \eta _ { \mathrm { r e n p } } } = \frac { 5 \cdot 5 0 \cdot 2 . 7 2 \cdot 1 7 5 2 } { 0 . 9 \cdot 0 . 8 } = 1 , 6 5 5 k W / h } \\ & { \mathrm { Y e a r l y c e n e r g y s a v i n g s } : \qquad = 1 6 , 5 4 6 \mathrm { k W / h a y e a r } } \end{array}
$$

And remember the savings above are without the loss saved in the bypass end.

## Benfits

• As described, boiler feeding adjusted according to the steam consumption

• Energy savings on pump operation

• No pressure loss across the feed valve

• Money earned equal to the price of an expensive feed valve, and its maintenance costs.

## Drawbck

• Requires precise and qualified start-up

## Importan !

• A minimum frequency must be defined ensuring that the pump can always overcome the pressure in the boiler, and supply the minimum flow for the pump. May be carried out with the “min. curve” option for the pump.

![](images/ddc511cb3d2b5cc594ae9dbd81557c037e0d9959fb27a8d0ca28d6570ac3f989.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/ddc511cb3d2b5cc594ae9dbd81557c037e0d9959fb27a8d0ca28d6570ac3f989.jpg

    ```plaintext
Fig. 25

H (Head)
Q (Flow)

Equipment:
- Boiler pressure: Green line at constant value

Labels and Annotations:
- Minimum flow for pump: Point where blue curve intersects the green line
- Minimum speed, set with R100/Grundfos Go: Point where black curve intersects the green line

Trends:
- Blue curve (Minimum flow for pump) decreases as Q increases.
- Black curve (Minimum speed, set with R100/Grundfos Go) decreases as Q increases.

Warning limits and operating limits are not explicitly marked in this graph. The intersection points indicate where these curves meet the boiler pressure line, which could be considered a point of interest for operational settings but does not define warning or operating limits.
```
    

• It must be ensured that the pump stops when steam consumption is zero. May for instance be carried out with a high level switch from the boiler.

• The regulator area may be small. If the 4-20mA leve sensor is for example 2 metres and regulation takes place in an area of just 20 cm corresponding to app. 2 mA, then the regulation gab will be very narrow. • The level signal is normally inverted. This means that if you get 20 mA from the level sensor, the boiler is full and then the pump should stop instead of speeding up.

## Condensate system

## Feed water

The importance of correct feed-water treatment for economic operation and for extending life of boiler and equipment cannot be over emphasized. Feed-water treatment is essential in boilers, feedsystems, etc., more particularly in modern boilers of a high evaporative rate. (The faster a steam boiler or generator will convert water to steam, the more rapidly the solids in the water will concentrate). So, large and small watertube boilers, the typical fire-tube packaged boiler, and steam generators are all examples of this in varying degrees. As all untreated waters carry natural salts, they have to be treated to prevent scale forming. The three main reasons for water treatment are:

• Prevention of corrosion in feed boiler, steam and condensate systems.

• Elimination of scale.

• Economic boiler operation without carry-over.

Cor osi on will reduce metal thickness of tubes or shell. Result: pressure must be reduced and finally boiler condemned.

Scale reduces the heat flow from fire side to water. Result: higher gas temperature is needed to maintain the same heat transfer and the eficiency of the boiler will drop due to higher losses through the flue gasses.

Cary -over is a collective term to describe the entrainment of a relatively small quantity of boiler water solids with the steam. Carry-over occurs as a result of either foaming or priming, or by a combination of both. Foaming is the formation of bubbles on the surface of the boiler resulting in the throwing over of slugs of boiler water with the steam. This is similar to the ’bumping’ experienced when water is boiled in an open vessel.

Fig. 26
<table><tr><td rowspan=1 colspan=1>Impurity</td><td rowspan=1 colspan=1>Effect on a boiler</td></tr><tr><td rowspan=1 colspan=1>Dissolved gases</td><td rowspan=1 colspan=1>Corrosion</td></tr><tr><td rowspan=1 colspan=1>Calcium and magnesium salts</td><td rowspan=1 colspan=1>These salts are the “hardness in the boiler “Some salts can also cause corrosion</td></tr><tr><td rowspan=1 colspan=1>Silica</td><td rowspan=1 colspan=1>Can form a very hard scale</td></tr><tr><td rowspan=1 colspan=1>Suspended and dissolved solids</td><td rowspan=1 colspan=1>Contribute to or cause carryover</td></tr></table>

## Disolved Gase

The two gases which cause corrosion are oxygen and carbon dioxide. The carbon dioxide does so simply by dissolving in the water and forming a weak carbonic acid which attacks the metal in feed systems, boiler or condensate systems. Oxygen is present in all waters, so that red iron oxide forms on a mild steel surface immersed in water. This rusting or, as we call it, corrosion triunes until the metal is corroded away. If the amount of oxygen in the water is restricted, the oxide film does not form so readily; but instead, the surface of the steel tarnishes. This tarnish is usually the development of a thin film of iron oxide on the metal surface which is not so fully oxidized as the red iron oxide, and is more dense, thus tending to resist further corrosive attack. In water of increasing alkalinity, the oxide film becomes more stable and gives more protection to the steel, but until a definite alkalinity is reached, it still tends to break down in selective areas, where pits will develop.

## Calcium and magnesiu salt

There are two forms of hardness; temporary and permanent. Temporary hardness is due to bicarbonates of calcium and magnesium which breaking to carbonates when the water has boiled. In the boiler the following chemical reaction takes place : Calcium bicarbonate + heat. Calcium carbonate + carbon dioxide + water. Calcium and magnesium bicarbonate are soluble in water but carbonates are insoluble and therefore precipitate as a fine white powder. This precipitate will bake unto the heating surface of a boiler and form a scale.

Permanent hardness is due to calcium and magnesium sulphates, chlorides and nitrates, and these salts cannot be removed by boiling. However, under boiler conditions (resulting in successive concentrations of these hardness salts) the solubility of these salts is soon exceeded and they deposit on the hottest part of the heating surface. The salts of magnesium that form permanent hardness sometimes tend to cause corrosion instead of hard scale formation, e.g. magnesium chloride in an untreated boiler hydrolyses to form corrosive hydrochloric acid.

## Silca

Silica forms scale in a similar way to the permanent hardness salts. When the scale formed is a mixture of silica, calcium and magnesium salts, it is very hard and therefore presents a dificult problem at inspection time.

## The supend and disolve solid

The suspended and dissolved solids cause foaming by becoming absorbed unto the walls of individual bubbles so that small bubbles, instead of coalescing to form large ones and bursting early, repel one another and build up a large volume of small bubbles. If these bubbles burst near the steam outlet, the spray is taken over with the steam. If the bubbles do not burst high in the steam space, the foam can be drawn over with the steam.

The composition of boiler feed water must be such that the impurities in it can be concentrated a reasonable number of times inside the boiler, without exceeding the tolerance limits of the particular boiler design. If the feed water does not meet these requirements it must be pre-treated to remove impurities. The impurities need not be completely removed in all cases, however, since chemical treatment inside the boiler can efectively and economically counteract them.

## Where to dose what

Depending on the chemical and its purpose, there are diferent application points in the boiler system; highpressure and low-pressure parts can be identified in the following diagrams.

![](images/75d1dfaecd656240940bf0f42432f08d889febbdd4d2e0d1492d2d47f743abde.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/75d1dfaecd656240940bf0f42432f08d889febbdd4d2e0d1492d2d47f743abde.jpg

    ```plaintext
Equipment:
- Steam generator (visible as the source of steam)

Connections:
- Steam from the generator is directed upwards

Flow direction:
- Upward flow of steam

Maintenance information:
- Not visible in the image

Operational information:
- Steam generation process active
- No specific operational limits or warning limits indicated
```
    

![](images/bd5d8c3a790927e5b26c5d21f35307de2fc0efa7a0b4f5102ced57ebfecb208c.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/bd5d8c3a790927e5b26c5d21f35307de2fc0efa7a0b4f5102ced57ebfecb208c.jpg

    ```json
{
  "Equipment": {
    "1": "HCl 30%",
    "2": "NaCl 25%",
    "3": "Na3PO4",
    "4": "Na2SO3"
  },
  "Tags and Identifiers": {
    "(1)": "HCl 30%",
    "(2)": "NaCl 25%",
    "(3)": "Na3PO4",
    "(4)": "Na2SO3",
    "(5)": "",
    "(6)": "",
    "(7)": ""
  },
  "Electrical Components": {
    "M": "Motor"
  },
  "Mechanical Components": {
    "1": "Boiler Drum",
    "2": "Super Heater",
    "3": "Economizer",
    "4": "Turbines",
    "5": "Condenser",
    "6": "Cooling Water",
    "7": "Extractor Pump",
    "8": "Feed Pump",
    "9": "Deaerator",
    "10": "L-P Heater",
    "11": "H-P Heater"
  },
  "Connections between Components": {
    "(1)": "HCl 30%",
    "(2)": "NaCl 25%",
    "(3)": "Na3PO4",
    "(4)": "Na2SO3",
    "(5)": "",
    "(6)": "",
    "(7)": ""
  },
  "Flow Direction": {
    "1": "HCl 30% to (1)",
    "2": "NaCl 25% to (2)",
    "3": "Na3PO4 to (3)",
    "4": "Na2SO3 to (4)",
    "5": "(5) to (6)",
    "6": "(7) to Turbines",
    "7": "Turbines to Electrical Power Output"
  },
  "Numerical Values": {
    "1": "HCl 30%",
    "2": "NaCl 25%",
    "3": "Na3PO4",
    "4": "Na2SO3"
  },
  "Units": {
    "1": "%",
    "2": "%",
    "3": "",
    "4": ""
  },
  "Labels and Annotations": {
    "Blowdown": "Boiler Drum",
    "Steam Water": "Boiler Drum",
    "Saturated Steam": "Super Heater",
    "Superheated Steam": "Turbines",
    "Electrical Power Output": "Turbines",
    "Makeup Water": "",
    "Cooling Water": "Condenser",
    "Condensate": "Extractor Pump",
    "Chemical Dosing": "Feed Pump, Deaerator"
  },
  "Maintenance Information": {
    "1": "",
    "2": "",
    "3": "",
    "4": ""
  },
  "Operational Information": {
    "1": "",
    "2": "",
    "3": "",
    "4": ""
  }
}
```
    

## Treatmns aplied

We can diferentiate between two types of treatment:

• External treatment: Reduction or removal of impurities from water outside the boiler. In general, external treatment is used when the amount of one or more of the feed water impurities exceed the tolerances of the given boiler system. There are many types of external treatment (softening, evaporation, deaeration, membrane contractors etc.), which can be used to tailor feed water to a particular system.

• Internal treatment: Conditioning of impurities within the boiler system. The reactions occur either in the feed lines or in the boiler proper. Internal treatment may be used alone or in conjunction with external treatment. Its purpose is to properly react with feed water hardness, condition sludge, scavenge oxygen and prevent boiler water foaming.

## External treamn

It is generally agreed that on steam boilers, the principal feed water treatment should, where possible, be external to the boiler. Depending on the boiler operating pressure and the water requirements, the treatment applied may vary. General guidelines include:

<table><tr><td rowspan=1 colspan=1>Operating pressure</td><td rowspan=1 colspan=1>Treatment applied</td></tr><tr><td rowspan=1 colspan=1>&lt;450 psi</td><td rowspan=1 colspan=1>Sodium zeolite softening to remove calcium hardnessLime precipitation for silica and hardness removal</td></tr><tr><td rowspan=1 colspan=1>450 – 900 psi</td><td rowspan=1 colspan=1>Demineralization to remove calcium, magnesium and sodium hardness</td></tr><tr><td rowspan=1 colspan=1>&gt;900 psi</td><td rowspan=1 colspan=1>Electrodialysis reversal (EDR) and Reverse Osmosis for high-purity water</td></tr></table>

The following table shows the quality of water required as the boiler’s operating pressure increases.

<table><tr><td rowspan=1 colspan=1>Boiler steampressure (psi)</td><td rowspan=1 colspan=1>Maximum TDS(ppm)</td><td rowspan=1 colspan=1>Maximumalkalinity (ppm)</td><td rowspan=1 colspan=1>Maximumhardness (ppm)</td></tr><tr><td rowspan=1 colspan=1>Low -300</td><td rowspan=1 colspan=1>3500</td><td rowspan=1 colspan=1>700</td><td rowspan=1 colspan=1>&lt;20</td></tr><tr><td rowspan=1 colspan=1>300-450</td><td rowspan=1 colspan=1>3000</td><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>451-600</td><td rowspan=1 colspan=1>2500</td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>600-750</td><td rowspan=1 colspan=1>2000</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>750-900</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>900 -1000</td><td rowspan=1 colspan=1>1250</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1000-1500</td><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>1500-2000</td><td rowspan=1 colspan=1>750</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1>2000-3000</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>0</td></tr></table>

Typical requirements for power generation of feed water:

<table><tr><td rowspan=1 colspan=1>Parameter</td><td rowspan=1 colspan=1>Recommendedvalue</td></tr><tr><td rowspan=1 colspan=1>Specific conductivity</td><td rowspan=1 colspan=1>100 (212</td></tr><tr><td rowspan=1 colspan=1>Sodium and potassium</td><td rowspan=1 colspan=1>&lt; 10 μg/kg(10 parts/billion)</td></tr><tr><td rowspan=1 colspan=1>Silica</td><td rowspan=1 colspan=1>&lt; 20 μg/kg</td></tr><tr><td rowspan=1 colspan=1>Iron</td><td rowspan=1 colspan=1>&lt; 20 μg/kg</td></tr><tr><td rowspan=1 colspan=1>Copper</td><td rowspan=1 colspan=1>&lt; 3 μg/kg</td></tr><tr><td rowspan=1 colspan=1>Carbon</td><td rowspan=1 colspan=1>&lt; 200 μg/kg</td></tr><tr><td rowspan=1 colspan=1>6000 (19685.04ft)</td><td rowspan=1 colspan=1>81.3 (178.3</td></tr><tr><td rowspan=1 colspan=1>8000 (26246.72ft)</td><td rowspan=1 colspan=1>75.5 (167.9</td></tr></table>

External water treatment technologies applied can be listed as (ordered from the lowest quality product obtained to the highest quality product):

• Lime – soda softening – with lime softening, hydrated lime (calcium hydroxide) reacts with calcium and magnesium bicarbonates to form a removable sludge. This reduces the alkaline (temporary) hardness. Lime/soda (soda ash) softening reduces non-alkaline (permanent) hardness by chemical reaction.

• Ion exchange – by far the most widely used method of water treatment for shell boilers producing saturated steam.

• Reverse Osmosis

Processes applied for an external boiler feed treatment (depending on the level of water purity):

• Water softening

• Dealkalization: Removes more TDS than the classic water softening.

• Demineralization: Used for very high pressure boilers such as those in power stations.

In many cases external treatment of the water supply is not necessary and the water can be treated only by internal methods.

## Interal treamn

Internal treatment can constitute the unique treatment when boilers operate at low or moderate pressures, when large amounts of condensed steam are used for feed water, or when high-quality raw water is available. This treatment comprises the dosing of chemicals which in turn will help to:

1. React with any feed-water hardness and prevent it from precipitating on the boiler metal as scale. Scale inhibitors are used with this purpose.

2. Condition any suspended matter such as hardness sludge or iron oxide in the boiler and make it nonadherent to the boiler metal; Scale inhibitors are also used for this purpose.

3. Provide antifoam protection to allow a reasonable concentration of dissolved and suspended solids in the boiler water without foam carry-over; antifoamers are applied.

4. Eliminate oxygen from the water and provide enough alkalinity to prevent boiler corrosion. Corrosion inhibitors are dosed.

In addition, as supplementary measures an internal treatment should prevent corrosion and scaling of the feed water system and protect against corrosion in the steam condensate systems.

Feed water, i.e. treated make-up water mixed with condensate returns, can be treated to remove oxygen. This can be done through a feed water heater, deaerator, or economiser. Often oxygen scavengers may be added to further reduce oxygen.

## Further treatment:

Special attention must be paid to steam and condensate treatment, as the steam will leave behind most chemicals. Special volatilising chemicals are added to travel with the steam and protect condensate lines from corrosion. This can be through pH control or a filming agent. Some corrosion inhibitors are injected directly in condensate lines. Antifoam agents may also be added to prevent carry-over of dissolved materials with steam.

## Chemicals used

During the conditioning process – which is an essential complement to the water treatment program – specific doses of conditioning products are added to the water. The commonly used products include:

• Phosphates-dispersants, polyphosphatesdispersants (scale inhibitors): reacting with the alkalinity of boiler water, these products neutralize the hardness of water by forming tricalcium phosphate, and insoluble compound that can be disposed and blow down on a continuous basis or periodically through the bottom of the boiler.

• Natural and synthetic dispersants (scale inhibitors): increase the dispersive properties of the conditioning products. They can be:

• Natural polymers: lignosulphonates, tannins

• Synthetic polymers: polyacrilates, maleic acrylate copolymer, maleic styrene copolymer, polystyrene sulphonates etc.

• Sequestering agents: such as inorganic phosphates, which act as inhibitors and implement a threshold efect.

• Oxygen scavengers: sodium sulphite, tannis, hydrazine, hydroquinone/progallolbased derivatives, hydroxylamine derivatives, hydroxylamine derivatives, ascorbic acid derivatives, etc. These scavengers, catalysed or not, reduce the oxides and dissolved oxygen and may also passivate metal surfaces. The choice of product and the dose required will depend on whether a deaerating heater is used.

• Antifoaming or anti-priming agents: mixture of surface-active agents that modify the surface tension of a liquid, remove foam and prevent the carry-over of fine water particles in the steam.

## Available technologies

Pumps:

<table><tr><td rowspan=1 colspan=1>Process</td><td rowspan=1 colspan=1>Equipment</td><td rowspan=1 colspan=1>Grundfos products</td><td rowspan=1 colspan=1>Comments</td></tr><tr><td rowspan=1 colspan=1>Boiler feeding</td><td rowspan=1 colspan=1>Multi-stage centrifugalpump (low NPSH)</td><td rowspan=1 colspan=1>CR pump withmodified software</td><td rowspan=1 colspan=1>Case story: CRN 64-2 with Air-Cooled Top forboiler feeding at high temperature in IndonesiaCase story: CR32 and CR45 for boiler feedingallow energy saving efficiency up to 40%.</td></tr><tr><td rowspan=1 colspan=1>Condensate recirculation</td><td rowspan=1 colspan=1>Centrifugal pumps</td><td rowspan=1 colspan=1>CR, NB/NK, MTR</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Inline pumps</td><td rowspan=1 colspan=1>Paco VLS</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>End-suction pumps</td><td rowspan=1 colspan=1>Paco LF</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Canned style pumps</td><td rowspan=1 colspan=1>Peerless Hydroline</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Oxygen removal</td><td rowspan=1 colspan=1>Dosing pumps</td><td rowspan=1 colspan=1>SMART Digital, DME</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Phosphate dosing</td><td rowspan=1 colspan=1>Mechanical dosingpumps</td><td rowspan=1 colspan=1>DMH</td><td rowspan=1 colspan=1>Phosphate buffers the water to minimize pHfluctuation. It also precipitates calcium ormagnesium into a soft deposit rather than ahard scale. Additionally, it helps to promotethe protective layer on boiler metal surfaces.However, phosphate forms sludge as it reactswith hardness; blow-down or other proceduresshould be established to remove the sludgeduring a routine boiler shutdown.</td></tr></table>

## Types of steam trap

• Thermostatic (operated by changes in fluid temperature) – The temperature of saturated steam is determined by its pressure. In the steam space, steam gives up its enthalpy of evaporation (heat), producing condensate at steam temperature. As a result of any further heat loss, the temperature of the condensate will fall. A thermostatic trap will pass condensate when this lower temperature is sensed. As steam reaches the trap, the temperature increases and the trap closes.

• Mechanical (operated by changes in fluid density) – This range of steam traps operates by sensing the diference in density between steam and condensate. These steam traps include ’ball float traps’ and ’inverted bucket traps’. In the ’ball float trap’, the ball rises in the presence of condensate, opening a valve which passes the denser condensate. With the ’inverted bucket trap’, the inverted bucket floats when steam reaches the trap and rises to shut the valve. Both are essentially ’mechanical’ in their method of operation.

• Thermodynamic (operated by changes in fluid dynamics) – Thermodynamic steam traps rely partly on the formation of flash steam from condensate. This group includes ’thermodynamic’, ’disc’, ’impulse and ’labyrinth’ steam traps.

Also loosely included in this type are ’fixed orifice traps’, which cannot be clearly defined as automatic devices as they are simply a fixed diameter hole set to pass a calculated amount of condensate under one set of conditions.

All rely on the fact that hot condensate, released under dynamic pressure, will flash-of to give a mixture of steam and water.

## Pump sizing

In the EU, the EN 12952-7 norm has to be used when sizing pumps. However, please check the requirements in your local country.

Flow safet y factor acording to EN 12952-7 The feed pump capacity shall correspond at least to 1.25 times the allowable steam output of all steam boilers. For safety reasons, 1.15 times of maximum continuous rating is enough. For availability and diference in service conditions a greater margin may be necessary.

Where boiler waters are constantly blown down in volumes exceeding 5% of the allowable steam output, the feed pump capacity shall be increased by the corresponding percentage, e.g. if the blow down is 8% of the allowable steam output, the feed pump capacity shall be increased by 8%.

(So in basic the pump size must be 25% larger than what is mentioned on the boiler nameplate, when it comes to flow. Remember to add the amount of water in the bypass. The amount can be controlled by an orifice or by control valve which might be open at the same time as the regulation valve)

Presu safet y factor acording to EN 12952-7 The feed pump shall be capable of supplying the steam boiler with both the feed water quantity at maximum allowable pressure as specified above and the feed water quantity corresponding to the allowable steam output 1.1 times the allowable working pressure.

In some countries you are allowed to reduce the 10% if the security valve is of a certain size. Please check the local rules and regulations.

(So in basic the pump size must be 10% larger than mentioned on the boiler nameplate, when it comes to pressure. Remember to add the pressure loss in regulation valve and pipes between pump and boiler.)

![](images/f5fb9c679bcdf629469f48db6b9ab9cc54297ed33e0d96589720e1b8a4884b5e.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/f5fb9c679bcdf629469f48db6b9ab9cc54297ed33e0d96589720e1b8a4884b5e.jpg

    ```json
{
  "equipment_names": [
    "Valve",
    "Pressure Gauge"
  ],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [
    "Piping",
    "Valves",
    "Pressure Gauge",
    "Pipe Fittings"
  ],
  "connections_between_components": [
    "Valve connected to piping",
    "Pressure gauge connected to piping"
  ],
  "flow_direction": "Unknown (direction not clearly indicated)",
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    "Red arrow pointing towards valve",
    "Blue base with equipment mounted on it"
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

Besides the rules and regulations above, you cannot just read the flow and pressure on the boiler nameplate and use this data to size the pump. This is because of the high temperature of the water and hereby the lower density of the pumped water. See the example below.

Be aware that pumps in boiler applications are not part of the Pressure Equipment Directive 97/23/EC (PED) according to guideline 1/11.

Example of flow and head calution The following information is taken from the boiler nameplate, see fig. 28.

Q = 20 tons/hour

$$
\mathsf { P } _ { _ { \mathsf { B o i l e r } \mathsf { m a x } } } = 1 2 . 5 \mathsf { b a r }
$$

$$
\mathsf { P } _ { \mathsf { B o i l e r o p e r a t i n g } } = 1 0 \mathsf { b a r }
$$

Temp. = 347°F

![](images/048fde779e38056698383ee886eb8ba36ae5810e68354e7f31727326125327dd.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/048fde779e38056698383ee886eb8ba36ae5810e68354e7f31727326125327dd.jpg

    1. Equipment names:
   - Deaerator
   - Boiler
   - Burner

2. Equipment tags and identifiers:
   - Feed pump (not tagged with an identifier)

3. Electrical components:
   - None visible in the image.

4. Mechanical components:
   - Condensate line
   - Steam outlet pipe
   - Pressure relief valve
   - Feed pump

5. Connections between components:
   - Condensate from Deaerator to Deaerator (loop)
   - Feed water from Deaerator to Boiler via Feed pump
   - Steam output from Boiler at 20 tons/hour, 175°C

6. Flow direction:
   - Water flows from Deaerator through the Feed pump into the Boiler.
   - Steam exits the Boiler and is directed out.

7. Numerical values:
   - 5 m (height of the Deaerator)
   - 20 tons/hour
   - 175°C

8. Units:
   - m: meters
   - tons/hour: metric tons per hour
   - °C: degrees Celsius

9. Warning limits:
   - Not explicitly stated.

10. Operating limits:
    - Not explicitly stated.

11. Labels and annotations:
    - Fig. 27 (figure number)
    - Condensate
    - Deaerator
    - Steam output with specifications
    - Burner

12. Maintenance information:
    - Not provided in the image.

13. Operational information:
    - The system appears to be a steam generation setup, where water is deaerated and then pumped into a boiler for heating.
    - Steam is produced at 20 tons/hour with a temperature of 175°C.
    - Condensate returns to the Deaerator in a loop.

No electrical components are present in this diagram. The focus is on mechanical and thermal power plant equipment, specifically related to steam generation and water treatment.
    

It is seen on the illustration above, that 347°F mentioned on the nameplate is the temperature of the steam in the outlet of the boiler. This information, however, is of no use, as the pump never registers what happens in the boiler. When sizing, always use the temperature in the deaerator.

From the vapour table the following data of water at a temp. of 104°C is given.

Density (rho)= 955.2 kg/m

Vapour pressure = 1.1668 bar

First the data from the nameplate have to be converted into m<sup>3</sup>/h and mWC, which can be used in the sizing.

$$
Q _ { _ { B o i l r r } } = \frac { Q _ { _ { B e i l e r } } } { \rho } = \frac { 2 0 { \cdot } 1 0 ^ { 3 } } { 9 5 5 . 2 } = 2 0 . 9 m ^ { 3 } / h
$$

$$
h _ { _ { B o i t e r } } = \frac { p _ { _ { B o i t r } } } { \rho \cdot g } = \frac { 1 2 . 5 \cdot 1 0 ^ { 5 } } { 9 5 5 . 2 \cdot 9 . 8 1 } = 1 3 3 . 4 m
$$

$$
h _ { o p e r a i n g } = { \frac { p _ { z _ { R o t i e r } } } { \rho \cdot g } } = { \frac { 1 0 \cdot 1 0 ^ { 5 } } { 9 5 5 . 2 \cdot 9 . 8 1 } } = 1 0 6 . 7 m
$$

Apply safety factors from EN 12952-7, flow and head becomes as specified below.

$$
\begin{array} { r l r l } { \mathsf { Q } _ { _ { \mathsf { P u m p m a x } } } } & { = 1 . 2 5 \times \mathsf { Q } _ { _ { \mathsf { B o i l e r } } } } & { = 1 . 2 5 \times 2 0 . 9 } & { = 2 6 . 1 \mathsf { m } ^ { 3 } / \mathsf { h } } \\ { \mathsf { Q } _ { _ { \mathsf { P u m p c o n t i n u o u s } } } } & { = 1 . 1 5 \times \mathsf { Q } _ { _ { \mathsf { B o i l e r } } } } & { = 1 . 1 5 \times 2 0 . 9 } & { = 2 4 . 0 \mathsf { m } ^ { 3 } / \mathsf { h } } \\ { \mathsf { h } _ { _ { \mathsf { P u m p } } } } & { = 1 . 1 } & { \times \mathsf { h } _ { _ { \mathsf { B o i l e r } } } } & { = 1 . 1 \times 1 3 3 . 4 } & { = 1 4 6 . 7 \mathsf { m } } \end{array}
$$

In the example the pressure drop in regulation valve and flow in bypass has not been taken into consideration.

All values are now calculated and the pump can be chosen. Please note that the pump does not have to handle both flow and pressure with safety factors at the same time.

It should be carried out as shown below and in fig 29.

## Situation 1:

Flow 26.1 m<sup>3</sup>/h with safety factor at 133.4 m

## Situation 2:

Head 146.7 m with safety factor at 20.9 m<sup>3</sup>/h

From these situations the following pump is chosen as it can handle both situations.

Now the pump is selected but before ordering, the NPSH value has to be calculated.

NPSH = Pressure AVAILABLE to the pump from the system.

NPSH = Pressure REQUIRED from the pump to avoid cavitation.

![](images/242f78f732e653925353fb2d6e9de37cd0612f68cddeeb22ac06af26f5ae0d45.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/242f78f732e653925353fb2d6e9de37cd0612f68cddeeb22ac06af26f5ae0d45.jpg

    ```json
{
  "equipment_names": ["CRE 20-14"],
  "equipment_tags_identifiers": ["Q = 26.1 m³/h", "H = 133 m", "n = 100% / 50 Hz", "Eta pump = 68.9%", "Eta pump+motor = 58.9%", "P2 = 13.6 kW", "P1 = 16 kW", "NPSH = 3.83 m"],
  "electrical_components": ["P2 (13.6 kW)", "P1 (16 kW)"],
  "mechanical_components": ["CRE 20-14 pump"],
  "connections_between_components": [],
  "flow_direction": ["Upward flow from Q to H", "Downward flow from P to NPSH"],
  "numerical_values": [26.1, 133, 100%, 50 Hz, 68.9%, 58.9%, 13.6 kW, 16 kW, 3.83 m],
  "units": ["m³/h", "m", "%", "Hz", "%", "%", "kW", "kW", "m"],
  "warning_limits": [],
  "operating_limits": [Q = 26.1 m³/h, H = 133 m, n = 100% / 50 Hz],
  "labels_and_annotations": ["H (m)", "Q(m³/h)", "P (kW)", "NPSH (m)"],
  "maintenance_information": [],
  "operational_information": ["CRE 20-14 pump efficiency at Q = 26.1 m³/h and H = 133 m is 68.9% for the pump alone, and 58.9% when including motor efficiency"],
  "graph_analysis": {
    "axis_labels": ["Q (m³/h)", "H (m)", "P (kW)", "NPSH (m)"],
    "trends": [
      {"Q to H trend": "Decreasing"},
      {"P to NPSH trend": "Increasing"}
    ],
    "thresholds_and_abnormal_regions": []
  }
}
```
    

To avoid pump cavitation, the following has to be accomplished, NPSH > NPSH

$$
\begin{array} { r l r } { \left. \mathsf { N P S H } _ { \mathrm { A } } \right. } & { { } = } & { \mathsf { h } _ { \mathrm { b } } - \mathsf { h } _ { \mathrm { f } } - \mathsf { h } _ { \mathrm { v } } \pm \mathsf { h } _ { \mathrm { g e } \mathrm { o } } - \mathsf { h } _ { \mathrm { s } } } \end{array}
$$

$$
\mathsf { N P S H } _ { \mathsf { A } }
$$

= Pressure available at inlet of pump.

$$
\mathsf { h } _ { \mathsf { b } }
$$

= Atmospheric and deaerator operating pressure at pump site.

$$
\mathsf { h } _ { \mathsf { f } }
$$

= Friction loss in suction pipe.

$$
\mathsf { h } _ { \mathsf { v } }
$$

= Vapour pressure of liquid.

$$
\mathsf { h } _ { \mathsf { g e o } }
$$

= Height between water level in deaerator and suction side of pump.

$$
\mathsf { h } _ { \mathsf { \Pi } _ { \mathsf { s } } }
$$

= Safety factor. Normally estimated between 0.5 and 1 m.

## Example :

With the value from earlier and the tank placed 5 m above the pumps, the following formula is found:

$$
N P S H _ { A } = \frac { p } { p \cdot g } \cdot h _ { f } \cdot \frac { p } { p \cdot g } \cdot h _ { g ^ { o } } \cdot h _ { s } = \frac { ( 1 . 0 1 3 2 5 + 0 . 1 5 3 5 5 ) \cdot 1 0 ^ { 5 } } { 9 5 5 . 2 \cdot 9 . 8 1 } \cdot 2 \cdot \frac { 1 . 1 6 6 8 } { 9 5 5 . 2 \cdot 9 . 8 1 } + 5 \cdot 1 = 2 . 0 m
$$

As mentioned earlier the density of 104°C water must be used as this is what the pump meets.

However, taking another look at the formula it is obvious that the $\mathsf { h } _ { \mathsf { b } }$ and the $\mathsf { h } _ { \mathsf { v } }$ equalize each other. The reason is that the water in the deaerator is normally kept at the boiling point.

This phenomenon will always occur in a boiler system and because of that, the formula can be simplified:

$$
N P S H _ { _ A } = h _ { _ t } - \pm h _ { _ { g e o } } - h _ { _ s }
$$

Instead of using boiling to drive the oxygen out of the water, it is possible to add chemicals instead. In that type of application the water is heated to approx. 80°C instead.

The application gives an NPSH at 2 m, and the selected pump has a NPSH-value way above that. Due to this it is necessary to look at the low NPSH versions of the pumps, see fig. 29.

## Fig. 29

![](images/6c2a34e9e4481f364eb617b15cdede9bc66f2c0c948656dd4c569882970eac59.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/6c2a34e9e4481f364eb617b15cdede9bc66f2c0c948656dd4c569882970eac59.jpg

    ```json
{
  "equipment_names": ["QH", "NPSH"],
  "equipment_tags_and_identifiers": [
    {"name": "QH", "tag": "2900 rpm"},
    {"name": "NPSH"}
  ],
  "flow_direction": null,
  "numerical_values": {
    "Q [m³/h]": [0, 2, 4, 6, 8, 10, 12, 14, 16, 18, 20, 22, 24, 26, 28],
    "H [m]": [0, 5, 10, 15, 20]
  },
  "units": {
    "Q": "[m³/h]",
    "H": "[m]"
  },
  "labels_and_annotations": [
    {"label": "QH", "value": "2900 rpm"},
    {"label": "NPSH", "value": "LOW NPSH"}
  ],
  "operational_information": {
    "description": "The graph shows the relationship between flow rate (Q) and head height (H) for two different QH settings at 2900 rpm. The dashed line represents a 'LOW NPSH' condition."
  }
}
```
    

As the curve shows, this pump can be used in a low NPSH version.

A pump to do the job has been found, fig. 31. Put in the actual duty point and it looks alright, but if it is compared to the pump with 2 impellers less, the latter looks even better, fig. 32. However, please be aware if the pump with 12 impellers is chosen, it must run over-synchronous to reach the duty point according to the EN norm. The choice depends on the application and requests.

Fig. 30  
![](images/9a8adecc7cb33d2b3db6f96ba967425272eff28c7e7fbbfb9caed10fa9fa7bee.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/9a8adecc7cb33d2b3db6f96ba967425272eff28c7e7fbbfb9caed10fa9fa7bee.jpg

    The image provided appears to be a performance curve graph for an industrial pump. Here's the extracted information:

1. **Equipment Name**: CRE 20-14 (likely refers to the model of the pump).

2. **Equipment Tags and Identifiers**:
   - Q = 20.9 m³/h
   - H = 107 m
   - n = 85% / 42 Hz

3. **Electrical Components**: 
   - P1 = 10 kW (motor power)
   - P2 = 8.55 kW (pump power)

4. **Mechanical Components**:
   - No specific mechanical components are listed, but the graph indicates flow rate (Q) and head (H).

5. **Connections Between Components**: 
   - The pump is connected to a motor with specified powers.

6. **Flow Direction**: 
   - Not explicitly shown in the image; it can be inferred from the direction of the curve on the graph, which typically represents increasing flow rate as you move along the x-axis (Q).

7. **Numerical Values**:
   - Q = 20.9 m³/h
   - H = 107 m
   - n = 85% / 42 Hz
   - P1 = 10 kW
   - P2 = 8.55 kW

8. **Units**:
   - Q is in cubic meters per hour (m³/h)
   - H is in meters (m)
   - n is likely a speed or efficiency percentage (%), and Hz could be the frequency of operation.
   - P1 and P2 are in kilowatts (kW)

9. **Warning Limits**: 
   - Not explicitly shown, but the graph shows operational regions.

10. **Operating Limits**:
    - The operating point is at Q = 20.9 m³/h and H = 107 m with an efficiency of 85%.
    - The pump's power consumption is P1 = 10 kW, and the motor's power consumption is P2 = 8.55 kW.

11. **Labels and Annotations**:
   - Eta pump = 71.3%
   - Eta pump+motor = 60.9%

12. **Maintenance Information**: 
    - Not explicitly shown, but the graph provides operational data that can be used for maintenance purposes.

13. **Operational Information**:
    - The graph shows the relationship between flow rate (Q), head (H), and power consumption (P) for the pump.
    - The efficiency of the pump alone is 71.3%, and when considering both the pump and motor, it drops to 60.9%.

The graph provides a clear representation of how the pump performs under different conditions in terms of flow rate, head, and power consumption. It also indicates that at an operating point of Q = 20.9 m³/h and H = 107 m with an efficiency of 85%, the motor consumes 10 kW while the pump itself consumes 8.55 kW.
    

Fig. 31  
![](images/f9888fa683ef4633bac149530de5d5aae704db453eb6f465914b2740484dc362.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/f9888fa683ef4633bac149530de5d5aae704db453eb6f465914b2740484dc362.jpg

    ```json
{
  "equipment_names": ["CR 20-12"],
  "equipment_tags_and_identifiers": [
    {"tag": "CR", "identifier": "20-12"},
    {"tag": "EN", "identifier": "duty point"}
  ],
  "electrical_components": [],
  "mechanical_components": ["pump"],
  "connections_between_components": [],
  "flow_direction": null,
  "numerical_values": [
    {"value": "Q = 20.9 m³/h", "unit": "cubic meters per hour"},
    {"value": "H = 107 m", "unit": "meters"},
    {"value": "n = 90%", "unit": "%"},
    {"value": "Q = 26.1 m³/h", "unit": "cubic meters per hour"},
    {"value": "H = 133 m", "unit": "meters"},
    {"value": "Eta pump = 72.5%", "unit": "%"},
    {"value": "P2 = 8.41 kW", "unit": "kilowatts"},
    {"value": "NPSH = 1.93 m", "unit": "meters"}
  ],
  "units": ["cubic meters per hour", "meters", "%", "kilowatts", "meters"],
  "warning_limits": null,
  "operating_limits": [
    {"limit": "Q = 20.9 m³/h"},
    {"limit": "H = 107 m"}
  ],
  "labels_and_annotations": [
    {"label": "CR 20-12", "annotation": "Equipment name and model"},
    {"label": "\"EN\" duty point", "annotation": "Duty point for EN"},
    {"label": "Eta pump = 72.5%", "annotation": "Pump efficiency"}
  ],
  "maintenance_information": null,
  "operational_information": [
    {"information": "Q = 20.9 m³/h, H = 107 m", "status": "Operating point"},
    {"information": "Q = 26.1 m³/h, H = 133 m", "status": "Duty point"}
  ]
}
```
    

## Grundfos solutions

## I-Solutions

I-Solutions are the Grundfos term for motors equipped with internal, MGE, or external, CUE, variable frequency drive.

## Genral benfits

## 1. Energy saving

• Reduced Life Cycle Cost and reduced CO emission

## 2. Increased comfort

• Reduced noise from installation,

• Constant pressure

• No water hammering

## 3. Make processes work

• Adapts automatically to changes in system

• Control and regulation of critical parameters

## 4. Reduced total system cost

• Speed controlled pumps can make some valves etc. unnecessary

• Reduced installation and commissioning costs

## 5. Protection of pump, motor and electronics

• Reduced stress on motor, pump and system

• Overload protection of motor and electronics

## Pump curve compen zation

In boiler feed the pumps are often operating at low flow and still at full boiler pressure. When these conditions are present centrifugal pumps have some limitations in their natural performance as the pump curve gets unstable in the low flow area. This gets even more explicit when the load curve is flat, like in boiler feed, and that is a regulating challenge. See fig. 32 and 33.

Fig. 32  
![](images/7239cae685a5535a526b9b0e12203c7db241911ecae8037b9482086790b61404.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/7239cae685a5535a526b9b0e12203c7db241911ecae8037b9482086790b61404.jpg

    ```json
{
  "equipment_names": ["CRN 10-10"],
  "equipment_tags_and_identifiers": ["Setpoint", "Inverse regulation", "Normal regulation", "Flow range"],
  "electrical_components": [],
  "mechanical_components": [],
  "connections_between_components": [],
  "flow_direction": ["Left to Right (normal)", "Right to Left (inverse)"],
  "numerical_values": [
    {"axis_label": "H(m)", "values": [100, 90, 80, ..., 60]},
    {"axis_label": "Q(m³/h)", "values": [0, 1, 2, ..., 13]},
    {"axis_label": "P2(kW)", "values": [0, 1, 2, ..., 4]},
    {"axis_label": "NPSH(m)", "values": [0, 2, 4, ..., 8]}
  ],
  "units": ["m", "m³/h", "kW", "m"],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [
    {"label": "Setpoint"},
    {"label": "Inverse regulation"},
    {"label": "Normal regulation"},
    {"label": "Flow range"}
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

![](images/04fde0b675fbc9cc1c48375bde23195a70b3f8e330cd3b882bbefd1a648402f1.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/04fde0b675fbc9cc1c48375bde23195a70b3f8e330cd3b882bbefd1a648402f1.jpg

    ```json
{
  "equipment_names": ["Set point"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": ["Q (M³/h)", "rpm", "H (m)"],
  "connections_between_components": [],
  "flow_direction": ["Q (M³/h)" to the right, "rpm" upwards],
  "numerical_values": [0, 20, 40, 60, 80, 100, 120, 140, 160],
  "units": ["m", "M³/h"],
  "warning_limits": ["Inverse regulation" and "Normal regulation"],
  "operating_limits": [],
  "labels_and_annotations": [
    "Fig. 33",
    "H (m)",
    "Q (M³/h)",
    "Set point",
    "Inverse regulation",
    "Normal regulation"
  ],
  "maintenance_information": [],
  "operational_information": []
}
```
    

As a special function in the Grundfos frequency converter. it is possible to compensate for this phenomenon by altering the internal motor control.

The maximum RPM of the motor is increased to 55 Hz, or 58 Hz if required, and at the same time the slippage of the motor is increased.

When the pump is running at low load, due to low flow, the speed of the pump is high. When the flow increases the load increases and because of the larger slippage the pump speed will decrease and fold back to the original pump curve at 50 Hz, even though the motor is still running 55 Hz. See fig. 34.

The pump curve is now continuously decreasing and the instable part of the pump curve is eliminated.

More important: The regulating loop can work as expected. See fig. 35.

## Air-cooled top

As mentioned in passage Economizer, the boiler feed pumps are sometimes installed so that they meet the boiler pressure and temperature. These temperatures are sometimes higher than what the shaft seals can handle.

## The solution can be an air-cooled top.

A CR pump equipped with air-cooled top can handle temperatures of 356°F in water and 464°F in thermal oil.

The air-cooled top separates the seal chamber from the pump by an air-cooled chamber, generating an insulating efect similar to that of thermos. The cooling air from the motor keeps the chamber cooled down. Via a small gap at the shaft from the pump to the air-cooled top, a small quantity of the pumped liquid ensures that the seal chamber is always filled with liquid.

![](images/c39937e28f84a56c6c7881adaa047e093b5bccc0110c591a67edfbaf7fadd8c0.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/c39937e28f84a56c6c7881adaa047e093b5bccc0110c591a67edfbaf7fadd8c0.jpg

    ```json
{
  "equipment_names": ["Equipment"],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": [],
  "connections_between_components": [],
  "flow_direction": null,
  "numerical_values": [2, 7],
  "units": ["Hz", "Q", "H"],
  "warning_limits": null,
  "operating_limits": null,
  "labels_and_annotations": {
    "Fig.34": true,
    "H": "Head",
    "Q": "Flow rate",
    "Slippage": "The difference between the two curves at a given flow rate (Q)",
    "50 Hz": "Operating frequency for one curve",
    "55 Hz": "Operating frequency for another curve"
  },
  "maintenance_information": null,
  "operational_information": {
    "Description": "The graph shows head (H) as a function of flow rate (Q). Two curves represent different operating frequencies: 50 Hz and 55 Hz. The slippage indicates the difference in performance at each flow rate between these two frequencies."
  }
}
```
    

Fig. 35  
![](images/50edfcc183aa92932136cbc59164314f722b6d9bca869ff203379dd02bc3fa27.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/50edfcc183aa92932136cbc59164314f722b6d9bca869ff203379dd02bc3fa27.jpg

    The image provided appears to be a graph. Here's the extracted information:

- **Axis Labels:**
  - The x-axis is labeled as \( Q \) with units of \( m^3/h \).
  - The y-axis is labeled as \( H \) with units of \( m \).

- **Trends and Thresholds:**
  - There are three lines representing different frequencies:
    - Dashed line for \( 50 \, Hz \)
    - Solid line for \( 55 \, Hz \)
    - Dotted line for \( 58 \, Hz \)

- **Abnormal Regions:**
  - The dashed and dotted lines intersect at approximately \( Q = 4.5 \, m^3/h \) and \( H = 160 \, m \).

No other specific information such as equipment names, tags, electrical components, mechanical components, connections between components, flow direction, warning limits, operating limits, maintenance information, or operational details are visible in the image.

If you need further analysis or have additional images to analyze, please provide them.
    

The air-cooled top solution is a “stand alone“ pump meaning no external liquid is needed to cool down the shaft seal.

## Low NPSH

The CR Low NPSH is actually a standard pump provided with an oversize impeller in the first stage. The oversize impeller has a larger eye than the standard impeller and therefore better capable of handling poor inlet pressure and hot water.

The Low NPSH can handle the same operating pressure and temperature as the standard CR pumps.

Fig. 36 Air cooled top

![](images/d99786ee9cd3bc11757b53dbd35a984fa075148382820f567b04d4fa6f3917a7.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/d99786ee9cd3bc11757b53dbd35a984fa075148382820f567b04d4fa6f3917a7.jpg

    ```plaintext
Equipment names:
- Not specified in the image

Equipment tags and identifiers:
- Not specified in the image

Electrical components:
- Not visible in the image

Mechanical components:
- Various mechanical parts are present, including what appears to be a piston or cylinder, rods, and other structural elements.

Connections between components:
- The image shows connections that appear to be part of a mechanical system. There is a central vertical rod with smaller horizontal rods branching off at various points, suggesting a complex mechanical arrangement.

Flow direction:
- Not specified in the image

Numerical values:
- No numerical values are visible in the image

Units:
- No units are present in the image

Warning limits:
- Not specified in the image

Operating limits:
- Not specified in the image

Labels and annotations:
- No labels or annotations are visible in the image

Maintenance information:
- Not specified in the image

Operational information:
- The image appears to be a technical illustration of a mechanical system, possibly part of an engine or pump. The central vertical rod with smaller horizontal rods suggests a piston-like mechanism.

No electrical components or flow direction can be determined from this image.
```
    

## MAGdrive

## Double shaft seal or Magdrive

For feed pumps pumping from a vacuum tank, there is a risk of air infiltration to the pump through the shaft seal. This phenomenon occurs when two feed pumps are operate parallel as duty standby pumps. Here, there is a risk that the standby pump may let air through the shaft seal due to vacuum in the deaerator / condensate tank. This problem can be addressed by installing pumps with a double shaft seal arrangement with barrier water or a Mag-Drive pump. Read more about our custom-built pumps in the Grundfos catalogue.

Fig. 37 Double seal

![](images/ca19137cf1010ba68d24d3d69794190d08bf9023ad2a20537ddf6e2be9c37097.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/ca19137cf1010ba68d24d3d69794190d08bf9023ad2a20537ddf6e2be9c37097.jpg

    ```json
{
  "equipment_names": ["Equipment A", "Equipment B"],
  "equipment_tags_identifiers": ["Tag1", "Tag2"],
  "electrical_components": [],
  "mechanical_components": ["Shaft", "Bearings", "Couplings"],
  "connections_between_components": [
    {"connection_type": "Mechanical", "description": "Coupling"},
    {"connection_type": "Mechanical", "description": "Bearing"}
  ],
  "flow_direction": null,
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": ["Equipment A", "Equipment B"],
  "maintenance_information": [],
  "operational_information": []
}
```
    

## Double seal

Can be applied in hot water installations, i.e. economizer applications, where the quench liquid is used for cooling shaft seal surfaces.

Can also be applied in vacuum installations where it is necessary to ensure, that air does not enter the condensate.

## Bearing flange

The bearing flange is an additional flange with an oversize ball bearing to absorb axial forces in both directions.

The bearing flange ensures long life time when running conditions are rough.

## The typical use of bearing flanges:

• When the pump is equipped with standard motor the bearing flange can compensate for the hydraulic forces from pump, ensuring an acceptable lifetime on motor bearings which are not dedicated for pump applications.

![](images/a0a475649e4d65e0fcff1a3c9ce1e5f7ef3fdcda9f4e0802cf07e5dc1737e850.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/a0a475649e4d65e0fcff1a3c9ce1e5f7ef3fdcda9f4e0802cf07e5dc1737e850.jpg

    The image provided appears to be a technical illustration of mechanical components. Below are the extracted details:

1. **Equipment names**: The image shows what seems to be part of a brake assembly, possibly a disc brake rotor.

2. **Equipment tags and identifiers**: There are no visible tags or identifiers in this image.

3. **Electrical components**: No electrical components are present in this image.

4. **Mechanical components**:
   - A circular component with four mounting holes.
   - A central hub with a bearing.
   - A smaller cylindrical part that appears to be a brake caliper bracket.

5. **Connections between components**: The smaller cylindrical part is connected to the larger circular component via bolts or screws, indicating they are assembled together as part of a brake system.

6. **Flow direction**: There is no flow direction indicated in this image; it is purely mechanical and not related to fluid or gas flow.

7. **Numerical values**: No numerical values are present in this image.

8. **Units**: No units are visible in the image.

9. **Warning limits**: No warning limits are shown in this image.

10. **Operating limits**: No operating limits are indicated in this image.

11. **Labels and annotations**: There are no labels or annotations on the components themselves, but there is a smaller cylindrical part that appears to be labeled as a brake caliper bracket.

12. **Maintenance information**: The image does not provide any maintenance-related information.

13. **Operational information**: No operational information is provided in this image; it focuses solely on the mechanical structure of what seems to be a brake assembly.

The image shows a mechanical component, likely part of a vehicle's braking system, with a focus on the rotor and caliper bracket. The components are assembled together using bolts or screws.
      
Fig. 38: Bearing flange

• When the pump is run with higher inlet pressure than the maximum pressure recommended.

## MP 204

If the pumps in the boiler system are without frequency converters it is important to protect them in another way. For that, Grundfos has developed the MP 204, which is an intelligent motor protection, that not only protects the motor but also tells something about the performance of the pump/motor.

The features that it can measure are among others:

Fig. 39: MP 204

• Load issue.

• Power supply.

![](images/d9639f2cb0e151723aba5171de4ab82545fc9bbca06e7b92e02dc5ece7e83e8a.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/d9639f2cb0e151723aba5171de4ab82545fc9bbca06e7b92e02dc5ece7e83e8a.jpg

    ```plaintext
Equipment names:
- Not specified in the image

Equipment tags and identifiers:
- Not specified in the image

Electrical components:
- Digital display showing "1.5A"
- Four circular buttons (possibly for navigation or selection)
- Multiple input/output ports on top of the device

Mechanical components:
- Not visible in the image

Connections between components:
- Not visible in the image
- No clear indication of connections between different parts

Flow direction:
- Not applicable as this is not a process diagram

Numerical values:
- 1.5A (on digital display)

Units:
- Amperes (A)

Warning limits:
- Not specified in the image

Operating limits:
- Not specified in the image

Labels and annotations:
- "1.5A" on digital display
- Four circular buttons with unclear labels
- Multiple input/output ports on top of the device

Maintenance information:
- Not specified in the image

Operational information:
- The device appears to be an electrical control unit, possibly a relay or switch box.
- It has a digital display showing current (1.5A).
- Four circular buttons are likely used for navigation or selection within the system.

No further details can be extracted from this image as it does not provide sufficient context about connections, flow direction, maintenance information, etc.
```
    

• Temperature.

• Ground fault.

## CUE

If the E-solution mentioned earlier, is not appropriate, with the frequency converter installed directly on the motor, or the motor power is too high for an “on board” solution, Grundfos also has a wall-mounted frequency converter, the CUE.

Key benefits by CUE compared to standard VLT:

• Very easy start-up wizard

• GRUNDFOS graphical display

Fig. 40: CUE

![](images/decd12d90eb98321dafcd2dc5934ee962ef60e7bea1df80d733ad76b2e551ae8.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/decd12d90eb98321dafcd2dc5934ee962ef60e7bea1df80d733ad76b2e551ae8.jpg

    ```plaintext
Equipment names:
- Large cylindrical machine (possibly a compressor)
- White rectangular box (likely an electrical panel or control unit)

Electrical components:
- Wires connected to the large cylindrical machine

Mechanical components:
- Cylindrical machine with visible mechanical parts and connections
- White rectangular box with various ports and connectors

Connections between components:
- Wires from the white rectangular box are connected to the large cylindrical machine.

Flow direction:
- Not explicitly shown in the image, but wires suggest a flow of electrical signals or power.

Numerical values:
- Unclear. No numerical values visible on the equipment or connections.

Units:
- Unclear. No units visible on the equipment or connections.

Warning limits and operating limits:
- Unclear. No warning or operating limit indicators visible.

Labels and annotations:
- None visible in the image.

Maintenance information:
- None provided in the image.

Operational information:
- The large cylindrical machine appears to be a piece of industrial equipment, possibly a compressor.
- The white rectangular box is likely an electrical control unit for managing power distribution or control signals to the machine.

No further details can be extracted from this image as it does not provide specific labels, numerical values, units, warning limits, operating limits, maintenance information, or operational instructions.
    

• Well-known GRUNDFOS E-pump functionality as standard

• Pre-programmed for GRUNDFOS pumps

• RFI filter (C1) for domestic areas included for:

– 1 x 200-240V – all sizes

– 3 x 200-240V – all sizes

– 3 x 380-500V – up to / including 90kW

• RFI filter (C2 or C3) for industrial areas included for all remaining sizes and voltages

• Bearing supervision as standard (for standard motors with re-lubrication facilities)

• Standstill heating possibilities (for motors in condensing areas)

Fig. 41: CIM/CIU  
![](images/e07897675ae0c3cd04a2070261d6510d135826479e6424f116ac06c2ed1a7111.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/e07897675ae0c3cd04a2070261d6510d135826479e6424f116ac06c2ed1a7111.jpg

    ```json
{
  "equipment_names": ["CM300"],
  "equipment_tags_and_identifiers": ["BACnet MS/TP"],
  "electrical_components": [],
  "mechanical_components": [],
  "connections_between_components": [],
  "flow_direction": null,
  "numerical_values": [],
  "units": [],
  "warning_limits": null,
  "operating_limits": null,
  "labels_and_annotations": ["BACnet MS/TP"],
  "maintenance_information": null,
  "operational_information": null
}
```
    

• GRUNDFOS GENIbus as standard

## CIM/CIU:

CIM/CIU products are products developed by Grundfos so electronic solutions mentioned earlier, such as the MGE motor, MP204 and CUE can communicate with the rest of the control world. The CIM/CIU gateways can translate the Grundfos fieldbus to all other standard fieldbus types used in the market for example Profibus, Modbus and Lon. The CIM/CIU products are built in two versions; one for wall-mounting and one as add-on card. Add-ons are for a limited series of products.

![](images/74f89bfdf1a881c18a7144536b37097658c27df1362e7331e57f4b6b30d185f7.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/74f89bfdf1a881c18a7144536b37097658c27df1362e7331e57f4b6b30d185f7.jpg

    ```json
{
  "equipment_names": ["Electronics Board A", "Electronics Board B", "Electronics Board C", "Electronics Board D"],
  "equipment_tags_identifiers": ["EBA", "EBB", "EC", "ED"],
  "electrical_components": [
    {
      "name": "Resistor",
      "location": "Electronics Board A"
    },
    {
      "name": "Capacitor",
      "location": "Electronics Board B"
    },
    {
      "name": "Inductor",
      "location": "Electronics Board C"
    },
    {
      "name": "Microcontroller",
      "location": "Electronics Board D"
    }
  ],
  "mechanical_components": [],
  "connections_between_components": [
    {
      "type": "Wiring",
      "from": "Electronics Board A",
      "to": "Electronics Board B"
    },
    {
      "type": "Wiring",
      "from": "Electronics Board C",
      "to": "Electronics Board D"
    }
  ],
  "flow_direction": [],
  "numerical_values": [
    {
      "value": "10KΩ",
      "unit": "Ohms",
      "location": "Resistor on Electronics Board A"
    },
    {
      "value": "2.2µF",
      "unit": "Microfarads",
      "location": "Capacitor on Electronics Board B"
    }
  ],
  "units": [
    "Ohms (Ω)",
    "Microfarads (µF)"
  ],
  "labels_and_annotations": [],
  "maintenance_information": [],
  "operational_information": []
}
```
    

## Monitor

The Grundfos CR Monitor is a product that takes early warning to a new level. Normally, when we talk monitoring systems there is nothing between ‘All okay and ‘ALARM!’ but the CR Monitor deals with that and introduces ‘Warning’. This warning gives you time to act to prevent unnecessary power loss and breakdown and most importantly to prevent production loss due to lack of steam production. This new, automated supervision tool can foresee eficiency drop, pump failure and prevent cavitation in inline centrifugal pump installations. And especially caviation problems which in the end will lead to eficiency drop and a broken pumps are faults we see most often in boiler feed installations.

Fig. 42: Monitor  
![](images/58ffef8d4d8d73d8f5df0e6ded7a9f82d9753f8f7247c769d240d8d68bc3cafe.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/58ffef8d4d8d73d8f5df0e6ded7a9f82d9753f8f7247c769d240d8d68bc3cafe.jpg

    ```json
{
  "equipment_names": ["CX Smart"],
  "equipment_tags_and_identifiers": ["CX Smart"],
  "electrical_components": [],
  "mechanical_components": [],
  "connections_between_components": [],
  "flow_direction": null,
  "numerical_values": [],
  "units": [],
  "warning_limits": null,
  "operating_limits": null,
  "labels_and_annotations": ["CX Smart"],
  "maintenance_information": null,
  "operational_information": null
}
```
    

The main tasks of CR Monitor is, as mentioned earlier, surveillance, surveillance, surveillance – and simple communication. Despite the complexity that makes the unit possible, the system only communicates on three levels: ‘All okay’, ‘Warning’ and ‘ALARM’. The latter two are accompanied by plain language interpretations of the data that trigger the warning.

## Cavitation prevention

Without all standard measurings and the intelligent eficiency measuring it also measures how close the installation is to cavitation. Normally the first sign of cavitation which meets the pump is the disconcerting sound of ‘gravel’ from the pump.

And especially in boiler feed applications where there is always a risk of cavitation (sometimes impossible to avoid), the CR Monitor can constantly report on the available NPSH at any given moment. And not only that: if you have had cavitation because a fault or another unnormal operation pattern of the boiler has happened the CR Monitor can immediately tell by the eficiency monitoring if the cavitation has harmed the pump. So said in another way peace of mind.

## Power-saving

By monitoring the pump efficiency, it is possible to assess the state of the pump hydraulics. So not only if you have faults in the system but also if you just have simple wear of the pump hydraulic, the CR Monitor will warn you before the pump completely stops. And eficiency monitoring becomes a decisionmaking tool. So once a certain eficiency drop has been reached, the decision can be made to service the pump, restoring its original capacity.

It can also be a question of getting the most for your maintenance time and money. There’s no point in servicing a pump every 12 months if it does not need it. So, fundamentally it monitors that the efficiency is at its best around the clock regardless of duty point.

## Some of the unique advantages and selling points are mentioned below.

Surveilanc of motr and pum :

• Eficiency (no unnecessary power loss)

• Under/overvoltage

• Overheating

• Too high power consumption

• Bearing surveillance

• Protection against dry-running

• Cavitation prevention

## System and li quid surveilanc :

• Process out of range

• Liquid temperature

• Pressure

• Flow

• Aux analogue input

## Reduc maintec and stock :

• Periodic maintenance is history

• No unnecessary maintenance.

• Reduction of spare parts on stock

• Reduction of man hours to service

• Regular manual pump inspection is history

• Unexpected downtime is reduced to an absolute minimum.

• CR Monitor provides supervision 24/7/365

## Level control condensate

Traditionally, float controls have been used for this application. Modern controls use level probes, which will give an output signal to modulate a control valve. Not only does this type of system require less maintenance but, with the use of an appropriate controller, a single probe may incorporate level alarms and remote indicating devices.

Level probes can be arranged to signal high water level, the normal working (or control) water level, and low water level. The signals from the probe can be linked to a control valve on the cold water make-up supply. The probe is fitted with a protection tube inside the feed tank to protect it from turbulence, which can result in false readings.

## Water level indicator

A local level indicator or water level gauge glass on the feed tank is recommended, allowing the viewing of the contents for confirmation purposes, and for commissioning level probes.

![](images/7499377d287363c91665b11e8117dbb48421ffbf1972f2abb4489e10357bf24f.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/7499377d287363c91665b11e8117dbb48421ffbf1972f2abb4489e10357bf24f.jpg

    ```json
{
  "equipment_names": [
    "RP3",
    "G 1/8\"",
    "G 3/8\"",
    "L1"
  ],
  "equipment_tags_and_identifiers": [
    "Rp3",
    "100",
    "131",
    "161",
    "259.1",
    "R",
    "R2",
    "R1",
    "O",
    "AA",
    "AE",
    "AR",
    "AC",
    "HC",
    "Aa",
    "Af",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",
    "Ae",

    

## Theory/problems

## Cavitation

Since the water in the deaerator or the condensate tank has a high temperature, it is dificult to pump without causing the pump to cavitate. The higher the temperature, the more likely cavitation will occur. This is because the pump has to “pull” the water in the first impeller and as a result, the pressure will drop a little and the water will start to evaporate. When the pressure is rising through the impeller and the small steam bobbles begin to implode and return to liquid form, it is called cavitation. Because of this problem, the deaerator / condensate tank is often placed several metres above the pump inlet to ensure as high an inlet pressure as possible. The pump can be made with a special first stage design to reduce the pump’s NPSH value. See more under sizing of pumps.

Fig. 43  
![](images/797afbc4c8428602508358cfaf73eea6064bae87ca674a0d8752e7a692586288.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/797afbc4c8428602508358cfaf73eea6064bae87ca674a0d8752e7a692586288.jpg

    ```plaintext
- Equipment names: Not specified in the image.
- Equipment tags and identifiers:
  - a (possibly indicating a specific component or area)
  - b (possibly indicating another specific component or area)

- Electrical components: None visible.

- Mechanical components: 
  - A circular structure with arrows indicating rotation.
  - Imploding vapor bubbles are shown, suggesting a mechanical process involving fluid dynamics.

- Connections between components:
  - Arrows indicate the direction of flow within the circular structure. The imploding vapor bubbles suggest a connection to the central area where the bubbles collapse.

- Flow direction: 
  - Arrows point from the outer edge towards the center, indicating inward flow.
  
- Numerical values and units: None visible in the image.

- Warning limits:
  - Not specified in the image.

- Operating limits:
  - Not specified in the image.

- Labels and annotations:
  - "Imploding vapor bubbles" is labeled at point b.

- Maintenance information:
  - Not specified in the image.

- Operational information: 
  - The circular structure with arrows suggests a rotating mechanism, possibly part of a thermal power plant or similar industrial equipment. The imploding vapor bubbles indicate a process where vapor condenses and collapses inward.
```
      
a = front of impeller vanes b = back of impeller vanes

![](images/63e3e876be26b8cee09fe2b52ab189798353d93ac20283a954f354f8fda8798e.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/63e3e876be26b8cee09fe2b52ab189798353d93ac20283a954f354f8fda8798e.jpg

    ```plaintext
- Equipment names: Impeller inlet, Impeller outlet
- Equipment tags and identifiers:
  - Impeller inlet: P1 (vapour pressure)
  - Impeller outlet: ΔP (pressure difference)
- Flow direction: From impeller inlet to impeller outlet
- Numerical values:
  - P1 (vapour pressure) is at the bottom left corner.
  - ΔP (pressure difference) is shown as a vertical distance from P1 to the top right corner.
- Units: Pa (Pascal)
- Labels and annotations:
  - "Vapour pressure" is labeled on the y-axis for impeller inlet.
  - "Δp" is labeled vertically between impeller inlet and outlet, indicating pressure difference.
```
    

![](images/2a16159fa51fb305c2f9df15b043c4787673e8541ac73b1d78c0c727d1d561a7.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/2a16159fa51fb305c2f9df15b043c4787673e8541ac73b1d78c0c727d1d561a7.jpg

    The image provided appears to be a graph. Here's the extracted information:

1. **Equipment names**: None visible in the image.
2. **Equipment tags and identifiers**: None visible in the image.
3. **Electrical components**: None visible in the image.
4. **Mechanical components**: None visible in the image.
5. **Connections between components**: None visible in the image.
6. **Flow direction**: The graph shows a flow from left to right, with "H" on the vertical axis and "Q" on the horizontal axis.
7. **Numerical values**: Not explicitly shown; however, there is a dotted line indicating a curve when the pump cavitates.
8. **Units**: "H" likely represents head (pressure or height), and "Q" likely represents flow rate (volume per unit time).
9. **Warning limits**: The dotted line suggests an abnormal region where the pump may be cavitating, but specific numerical values are not provided.
10. **Operating limits**: Not explicitly shown in the image; however, the curve indicates typical operating conditions for a pump.
11. **Labels and annotations**: "Curve when pump cavitates" is labeled on the graph.
12. **Maintenance information**: None visible in the image.
13. **Operational information**: The graph shows how head (H) changes with flow rate (Q), indicating the performance of a pump, including its cavitating behavior.

The graph illustrates the relationship between head and flow rate for a pump, highlighting an abnormal region where cavitation occurs.
      
a = front ofimpeller vanes b = back of impeller vanes

## Water hammer

Water hammer (or, more generally, fluid hammer) is a pressure surge or wave resulting when a fluid (usually a liquid but sometimes also a gas) in motion is forced to stop or change direction suddenly (momentum change). Water hammer commonly occurs when a valve is closed suddenly at the end of a pipeline system, and a pressure wave propagates in the pipe.

It may also be known as hydraulic shock.

This pressure wave can cause major problems, from noise and vibration to pipe collapse. It is possible to reduce the efects of the water hammer pulses with accumulators and other features.

Water hammer in boiler feed applications normally happens when interchanging between the duty standby pumps. The water in the standby pump is often cold and when the column of cold water hits the warm part, water hammer can occur. It can also occur between the pump and the boiler if valves are being closed fast, for example when changing from bypass to filling the boiler.

## Column separation

Column separation is a phenomenon that can occur in a boiler feed application between deaerator and the pumps. It happens if the pressure in the pipeline drops rapidly to the vapour pressure of the liquid, the liquid will vaporise and a ”bubble” of vapour will form in the pipeline. This is most likely to occur if knees or valves (changes in pipe slope) are installed in the piping. When pressure later increases above vapour pressure of the liquid, the vapour in the bubble returns to a liquid state leaving a vacuum in the space formerly occupied by the vapour. The liquid on either side of the vacuum is then accelerated into this space by the pressure diference. The collision of the two columns of liquid, (or of one liquid column if at a closed end,) results in water hammer and causes a large and nearly instantaneous rise in pressure. This phenomenon happens very fast and pressure peaks above 120 bar have been found. This pressure peak can destroy all sensors in the inlet of the pump and at the same time lift the chamber stack in the pump so explosively that the motor bearings can be damaged.

## Blowdn / skimng

A problem often seen in boiler applications is cavitation due to bottom blowdown of the boiler.

A bottom blowdown is when water is let out from the water reservoir in the bottom of the boiler. The reason for doing this blowdown is that suspended solids in the water can be kept in suspension as long as the boiler water is agitated, but as soon as the agitation stops, the suspended solids will fall to the bottom of the boiler. If the solids are not removed, they will accumulate and, given time, will inhibit the heat transfer from the boiler fire tubes, which will overheat or even fail.

The normal method of removing this sludge is through short, sharp blasts using a relatively large valve at the bottom of the boiler. The objective is to allow the sludge time to redistribute itself so that more may be removed at the next blowdown.

The duration and frequency of the blowdown vary from the diferent boiler manufacturers.

The pump problem starts when the blowdown time is so long, that the pressure in the boiler starts to fall. This will, or can, result in the feed pump running out of curve, meaning that the required NPSH value for the pump increases dramatically. And this results in cavitation and over time breakdown of the pump.

## Safet y vale

The safety valve is a very important fitting. Its function is to protect the boiler shell from over-pressure and subsequent explosion.

Always ensure that local standards are complied with.

## The following standards are examples:

BS 6759 in the UK, for materials, design and construction of safety valves.

BS 2790 in the UK, for the design and manufacture of shell boilers of welded construction.

EN ISO 4126 Continental Europe, General requirements for safety valves.

Please see manufacturers' material for detailed dimensioning and installation instructions.

## Weknd shut -down

A lot of steam boiler applications have weekend shut-down. This means that the steam production is stopped during the weekend and the boiler is kept at a lower temperature but still ready for start-up again. How they choose to carry out this standby period varies from customer to customer, but often a little amount of steam is recycled from the boiler to the deaerator to keep that heated as well. From time to time the boiler is started to correct the levels in the boiler and deaerator and this may cause problems both with cavitation and water hammer: Cavitation due to a lower pressure in the boiler than normal and water hammer due to the column of water in the pump being cooled down at standstill as it is not insulated. And when the pump is subsequently started you send a column of “cold” water through the pipes resulting in water hammer in the system.

## Steam consumpti changes

Often the steam consumption changes over time and sometimes the production of steam is larger than stated on the boiler nameplate and hence the data available for Grundfos during sizing of the boiler feed pumps. This may result in too small pumps; meaning that the pumps run with too large flow and because of this, a higher NPSH is required.

An example is a customer that once a month used steam for an hour to clean the turbines at the site. This resulted in very large pressure drops in the boiler and the result was that the pump cavitated that hour every month.

## Dosing

Normally no problems arise due to the way the chemicals used are being dosed into the water. But from time to time an increase in tear of the impeller is seen. That happens when the chemicals are dosed directly in front of the feed pumps. This is because the concentration can be very high in the pump due to the chemicals having not been mixed properly before entering the pump.

![](images/19009408ba2aa430ebfd44a4c7b1f0be1f66e57f717be890182d51227780564c.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/19009408ba2aa430ebfd44a4c7b1f0be1f66e57f717be890182d51227780564c.jpg

    ```plaintext
1. Equipment names:
   - Pump (center)
   - Valves (top left)

2. Equipment tags and identifiers:
   - No visible tags or identifiers.

3. Electrical components:
   - None visible in the image.

4. Mechanical components:
   - Pump
   - Valves
   - Pipes

5. Connections between components:
   - Valves connected to pipes.
   - Pipes connected to pump.

6. Flow direction:
   - Not explicitly indicated, but likely from valves to pump and then out of the system (direction not visible).

7. Numerical values:
   - No numerical values are visible in the image.

8. Units:
   - No units are visible in the image.

9. Warning limits:
   - No warning limits are visible in the image.

10. Operating limits:
    - No operating limits are visible in the image.

11. Labels and annotations:
    - No labels or annotations are visible in the image.

12. Maintenance information:
    - No maintenance information is visible in the image.

13. Operational information:
    - No operational information is visible in the image.
```
    

If it is a large CR with bronze bearing it is important to keep the PH-value in the boiler water below 10 as it will otherwise tear down the bronze. It is usually not a problem as the boiler manufacturer also has an interest in keeping the PH-value at approx. 8-9. Be aware that if NH3 is added to lower the PH-value, the NH3 will also tear down the bronze.

Using the Grundfos Digital Dosing will eliminate the tear problems as the dosing pump will dose continuously and ensure that no excessive chemical levels occur.

## Fed pum star -up

Before the pumps are started, the following two things have to be taken into consideration. If the pump is equipped with a frequency converter, it is important that the pump starts at such high speed that it delivers a higher pressure than the pressure in the boiler. If not, it will be like running against closed valves until the pump overcomes that pressure. This can result in a burned shaft seal.

If the ramp up time is set to 0 sec., the water column in the inlet of the pump has been seen torn apart and some sort of vacuum pockets have been created. Se paragraph Column separation.

## FAQ

## How do I avoid cavitation?

You must ensure that the pressure level at the suction side of the pump is higher than the vapour pressure of the water. Net Positive Suction Head (NPSH) available must be higher than NPSH required. See section ”Pump sizing”.

## How do I convert from bar to mWC?

In order to convert you need to know the temperature of the water as density varies with temperature. From the vapour table, the following data of water at a temperature of 104°C is given.

## Density (rho)= 955.2 kg/m<sup>3</sup>

The nameplate indicates a maximum boiler pressure of 12.5 bar and the value has to be in Pascal.

<sup>These</sup> <sup>salts</sup> <sup>are</sup> <sup>the</sup> <sup>“</sup> <sup>hardness</sup>The force of gravity g is 9.81 m/s<sup>2</sup>.

$$
h _ { s , o d e r } = { \frac { p _ { B o i l e r } } { \rho \cdot g } } = { \frac { 1 2 . 5 { \cdot } 1 0 ^ { 5 } } { 9 5 5 . 2 { \cdot } 9 . 8 1 } } = 1 3 3 . 4 m W C
$$

## What precautions do I need to take when living at high altitude?

If the deaerator is operated at the boiling point, no special precautions are necessary. The lower the pressure, the less oxygen can be dissolved in the feed water, which actually enhances deaeration. The precautions to avoid cavitation are the same as in section ”Pump sizing”. See table below for boiling temperatures.

Fig 44: Table based on the standard sea-level atmospheric pressure of 101.3 kPa:

<table><tr><td rowspan=1 colspan=1>Altitude, m</td><td rowspan=1 colspan=1>Boiling pointof water, C</td></tr><tr><td rowspan=1 colspan=1>0 (oft)</td><td rowspan=1 colspan=1>100 (212 ℉)</td></tr><tr><td rowspan=1 colspan=1>300 (984.25ft)</td><td rowspan=1 colspan=1>99.1 (210.3℉)</td></tr><tr><td rowspan=1 colspan=1>600 (1968.5ft)</td><td rowspan=1 colspan=1>98.1 (208.5 ℉)</td></tr><tr><td rowspan=1 colspan=1>1000 (3280.8ft)</td><td rowspan=1 colspan=1>96.8 (206.2 ℉)</td></tr><tr><td rowspan=1 colspan=1>2000 (6561.68ft)</td><td rowspan=1 colspan=1>93.3 (199.9 ℉)</td></tr><tr><td rowspan=1 colspan=1>4000 (13123.36ft)</td><td rowspan=1 colspan=1>87.3 (189.1 ℉)</td></tr><tr><td rowspan=1 colspan=1>6000 (19685.04ft)</td><td rowspan=1 colspan=1>81.3 (178.3 ℉)</td></tr><tr><td rowspan=1 colspan=1>8000 (26246.72ft)</td><td rowspan=1 colspan=1>75.5 (167.9 ℉)</td></tr></table>

## Certificates

## Certificates

<table><tr><td>Certificate</td><td>Description</td></tr><tr><td>Certificate of compliance with the order</td><td>According to EN 10204, 2.1. Grundfos document certifying that the pump supplied is in compliance with the order specifications.</td></tr><tr><td>Test certificate. Non-specific inspection and testing</td><td>According to EN 10204, 2.2. Certificate with inspection and test results of a non-specific pump.</td></tr><tr><td>Inspection certificate 3.1</td><td>Grundfos document certifying that the pump supplied is in compliance with the order specifications. Inspection and test results are mentioned in the certificate. Grundfos document certifying that the pump supplied is in compliance with the order</td></tr><tr><td>Inspection certificate</td><td>surveyor is included. We offer the following inspection certificates: ● Lloyds Register of Shipping (LRS) Det Norske Veritas (DNV) Germanischer Lloyd (GL) Bureau Veritas (BV) American Bureau of Shipping (ABS) Registro Italiano Navale Ágenture (RINA) China Classification Society (CCS) Russian maritime register of Shipping (RS) Biro Klassifikasio Indonesia (BKi)</td></tr><tr><td>Standard test report</td><td>Nippon Kaiji Koykai (NKK) Certifies that the main components of the specific pump are manufactured by Grundfos, and that the pump has been QH-tested, inspected and conforms to the full requirements of the</td></tr><tr><td>Material specification report</td><td>appropriate catalogues, drawings and specifications. Certifies the material used for the main components of the specific pump.</td></tr><tr><td>Material specification report with certificate from raw material supplier</td><td>Certifies the material used for the main components of the specific pump. A material certificate, EN 10204, 3.1, will be supplied for each main component.</td></tr><tr><td>Duty-point verification report</td><td>Certifies a test point specified by the customer. Issued according to ISO 9906 concerning &quot;Duty point verification&quot;.</td></tr><tr><td>Surface-roughness</td><td>Shows the measured roughness of the cast pump base of the specific pump. The report indicates the values measured at the base inlet and outlet according to ISO 1302.</td></tr><tr><td>Vibration report</td><td>Vibration report indicating the values measured during the performance test of the specific pump according to ISO 10816.</td></tr><tr><td>Motor test report</td><td>Shows the performance test of the specific motor, including power output, current, temperature, stator windings resistance and insulation test.</td></tr><tr><td>Cleaned and dried pump</td><td>Confirms that the specific pump has been cleaned and dried, and how it was done.</td></tr><tr><td>Electropolished pump</td><td>Confirms that the specific pump has been electropolished. The maximum surface roughness is specified in the report.</td></tr><tr><td>ATEX-approved pump</td><td>Confirms that the specific pump is ATEX-approved according to the EU directive 94/9/EC, the &quot;ATEX directive&quot;.</td></tr></table>

<table><tr><td rowspan=1 colspan=13>Vapour pressure p and density of water at different temperatures</td></tr><tr><td rowspan=1 colspan=1>t[C]</td><td rowspan=1 colspan=1>T[K]</td><td rowspan=1 colspan=1>P[bar]</td><td rowspan=1 colspan=2>[kg/m³]</td><td rowspan=1 colspan=1>t[C]</td><td rowspan=1 colspan=1>T[K]</td><td rowspan=1 colspan=1>P[bar]</td><td rowspan=1 colspan=1>[kg/m³]</td><td rowspan=1 colspan=1>t[C]</td><td rowspan=1 colspan=1>T[K]</td><td></td><td rowspan=1 colspan=1>P[bar]</td></tr><tr><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>273.15</td><td rowspan=1 colspan=1>0.00611</td><td rowspan=1 colspan=2>0999.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>138</td><td rowspan=1 colspan=1>411.15</td><td></td><td rowspan=1 colspan=1>3.414</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>274.15</td><td rowspan=1 colspan=1>0.00657</td><td rowspan=1 colspan=2>0999.9</td><td rowspan=1 colspan=1>61</td><td rowspan=1 colspan=1>334.15</td><td rowspan=1 colspan=1>0.2086</td><td rowspan=1 colspan=1>982.6</td><td rowspan=1 colspan=1>140</td><td rowspan=1 colspan=1>413.15</td><td></td><td rowspan=1 colspan=1>3.614</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>275.15</td><td rowspan=1 colspan=1>0.00706</td><td rowspan=1 colspan=2>0999.9</td><td rowspan=1 colspan=1>62</td><td rowspan=1 colspan=1>335.15</td><td rowspan=1 colspan=1>0.2184</td><td rowspan=1 colspan=1>982.1</td><td rowspan=1 colspan=1>145</td><td rowspan=1 colspan=1>418.15</td><td></td><td rowspan=1 colspan=1>4.155</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>276.15</td><td rowspan=1 colspan=1>0.00758</td><td rowspan=1 colspan=2>0999.9</td><td rowspan=1 colspan=1>63</td><td rowspan=1 colspan=1>336.15</td><td rowspan=1 colspan=1>0.2286</td><td rowspan=1 colspan=1>981.6</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>423.15</td><td></td><td rowspan=1 colspan=1>4.760</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>277.15</td><td rowspan=1 colspan=1>0.00813</td><td rowspan=1 colspan=2>1000.0</td><td rowspan=1 colspan=1>64</td><td rowspan=1 colspan=1>337.15</td><td rowspan=1 colspan=1>0.2391</td><td rowspan=1 colspan=1>981.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>278.15</td><td rowspan=1 colspan=1>0.00872</td><td rowspan=1 colspan=2>1000.0</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>338.15</td><td rowspan=1 colspan=1>0.2501</td><td rowspan=1 colspan=1>980.5</td><td rowspan=1 colspan=1>155</td><td rowspan=1 colspan=1>428.15</td><td></td><td rowspan=1 colspan=1>5.433</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>279.15</td><td rowspan=1 colspan=1>0.00935</td><td rowspan=1 colspan=2>1000.0</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1>339.15</td><td rowspan=1 colspan=1>0.2615</td><td rowspan=1 colspan=1>979.9</td><td rowspan=1 colspan=1>160</td><td rowspan=1 colspan=1>433.15</td><td></td><td rowspan=1 colspan=1>6.181</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>280.15</td><td rowspan=1 colspan=1>0.01001</td><td rowspan=1 colspan=2>999.9</td><td rowspan=1 colspan=1>67</td><td rowspan=1 colspan=1>340.15</td><td rowspan=1 colspan=1>0.2733</td><td rowspan=1 colspan=1>979.3</td><td rowspan=1 colspan=1>165</td><td rowspan=1 colspan=1>438.15</td><td></td><td rowspan=1 colspan=1>7.008</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>281.15</td><td rowspan=1 colspan=1>0.01072</td><td rowspan=1 colspan=2>999.9</td><td rowspan=1 colspan=1>68</td><td rowspan=1 colspan=1>341.15</td><td rowspan=1 colspan=1>0.2856</td><td rowspan=1 colspan=1>978.8</td><td rowspan=1 colspan=1>170</td><td rowspan=1 colspan=1>443.15</td><td></td><td rowspan=1 colspan=1>7.920</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>282.15</td><td rowspan=1 colspan=1>0.01147</td><td rowspan=1 colspan=2>999.8</td><td rowspan=1 colspan=1>69</td><td rowspan=1 colspan=1>342.15</td><td rowspan=1 colspan=1>0.2984</td><td rowspan=1 colspan=1>978.2</td><td rowspan=1 colspan=1>175</td><td rowspan=1 colspan=1>448.15</td><td></td><td rowspan=1 colspan=1>8.924</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>283.15</td><td rowspan=1 colspan=1>0.01227</td><td rowspan=1 colspan=2>999.7</td><td rowspan=1 colspan=1>70</td><td rowspan=1 colspan=1>343.15</td><td rowspan=1 colspan=1>0.3116</td><td rowspan=1 colspan=1>977.7</td><td rowspan=1 colspan=1>180</td><td rowspan=1 colspan=1>453.15</td><td></td><td rowspan=1 colspan=1>10.027</td></tr><tr><td rowspan=2 colspan=1>11</td><td rowspan=2 colspan=1>284.15</td><td rowspan=2 colspan=1>0.01312</td><td rowspan=2 colspan=2>999.7</td><td rowspan=2 colspan=1>71</td><td rowspan=2 colspan=1>344.15</td><td rowspan=2 colspan=1>0.3253</td><td rowspan=2 colspan=1>977.0</td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>185</td><td rowspan=1 colspan=1>458.15</td><td></td><td rowspan=1 colspan=1>11.233</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>285.15</td><td rowspan=1 colspan=1>0.01401</td><td rowspan=1 colspan=2>999.6</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>345.15</td><td rowspan=1 colspan=1>0.3396</td><td rowspan=1 colspan=1>976.5</td><td rowspan=1 colspan=1>190</td><td rowspan=1 colspan=1>463.15</td><td></td><td rowspan=1 colspan=1>12.551</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>286.15</td><td rowspan=1 colspan=1>0.01497</td><td rowspan=1 colspan=2>999.4</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1>346.15</td><td rowspan=1 colspan=1>0.3543</td><td rowspan=1 colspan=1>976.0</td><td rowspan=1 colspan=1>195</td><td rowspan=1 colspan=1>468.15</td><td></td><td rowspan=1 colspan=1>13.987</td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>287.15</td><td rowspan=1 colspan=1>0.01597</td><td rowspan=1 colspan=2>999.3</td><td rowspan=1 colspan=1>74</td><td rowspan=1 colspan=1>347.15</td><td rowspan=1 colspan=1>0.3696</td><td rowspan=1 colspan=1>975.3</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>473.15</td><td></td><td rowspan=1 colspan=1>15.50</td></tr><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>288.15</td><td rowspan=1 colspan=1>0.01704</td><td rowspan=1 colspan=2>999.2</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>348.15</td><td rowspan=1 colspan=1>0.3855</td><td rowspan=1 colspan=1>974.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td rowspan=2 colspan=1>17.243</td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>289.15</td><td rowspan=1 colspan=1>0.01817</td><td rowspan=1 colspan=2>999.0</td><td rowspan=1 colspan=1>76</td><td rowspan=1 colspan=1>349.15</td><td rowspan=1 colspan=1>0.4019</td><td rowspan=1 colspan=1>974.1</td><td rowspan=1 colspan=1>205</td><td rowspan=1 colspan=1>478.15</td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>290.15</td><td rowspan=1 colspan=1>0.01936</td><td rowspan=1 colspan=2>998.8</td><td rowspan=1 colspan=1>77</td><td rowspan=1 colspan=1>350.15</td><td rowspan=1 colspan=1>0.4189</td><td rowspan=1 colspan=1>973.5</td><td rowspan=1 colspan=1>210</td><td rowspan=1 colspan=1>483.15</td><td></td><td rowspan=1 colspan=1>19.077</td></tr><tr><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>291.15</td><td rowspan=1 colspan=1>0.02062</td><td rowspan=1 colspan=2>998.7</td><td rowspan=1 colspan=1>78</td><td rowspan=1 colspan=1>351.15</td><td rowspan=1 colspan=1>0.4365</td><td rowspan=1 colspan=1>972.9</td><td rowspan=1 colspan=1>215</td><td rowspan=1 colspan=1>488.15</td><td rowspan=52 colspan=2>23.19825.50130.63233.47836.52339.77643.24650.87755.05859.49664.20274.46180.03785.92792.14498.700105.61112.89120.56128.63146.05165.35186.75210.54221.2</td></tr><tr><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>292.15</td><td rowspan=1 colspan=1>0.02196</td><td rowspan=1 colspan=2>998.5</td><td rowspan=1 colspan=1>79</td><td rowspan=1 colspan=1>352.15</td><td rowspan=1 colspan=1>0.4547</td><td rowspan=1 colspan=1>972.3</td><td rowspan=1 colspan=1>220</td><td rowspan=1 colspan=1>493.15</td><td rowspan=1 colspan=1>23.198</td></tr><tr><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>293.15</td><td rowspan=1 colspan=1>0.02337</td><td rowspan=1 colspan=2>998.3</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>353.15</td><td rowspan=1 colspan=1>0.4736</td><td rowspan=1 colspan=1>971.6</td><td rowspan=1 colspan=1>225</td><td rowspan=1 colspan=1>498.15</td><td rowspan=1 colspan=1>25.501</td></tr><tr><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>294.15</td><td rowspan=1 colspan=1>0.02485</td><td rowspan=1 colspan=2>998.1</td><td rowspan=1 colspan=1>81</td><td rowspan=1 colspan=1>354.15</td><td rowspan=1 colspan=1>0.4931</td><td rowspan=1 colspan=1>971.0</td><td rowspan=1 colspan=1>230</td><td rowspan=1 colspan=1>503.15</td><td rowspan=1 colspan=1>27.976</td></tr><tr><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>295.15</td><td rowspan=1 colspan=1>0.02642</td><td rowspan=1 colspan=2>997.8</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>355.15</td><td rowspan=1 colspan=1>0.5133</td><td rowspan=1 colspan=1>970.4</td><td rowspan=1 colspan=1>235</td><td rowspan=1 colspan=1>508.15</td><td rowspan=1 colspan=1>30.632</td></tr><tr><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>296.15</td><td rowspan=1 colspan=1>0.02808</td><td rowspan=1 colspan=2>997.6</td><td rowspan=1 colspan=1>83</td><td rowspan=1 colspan=1>356.15</td><td rowspan=1 colspan=1>0.5342</td><td rowspan=1 colspan=1>969.7</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1>513.15</td><td rowspan=1 colspan=1>33.478</td></tr><tr><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>297.15</td><td rowspan=1 colspan=1>0.02982</td><td rowspan=1 colspan=2>997.4</td><td rowspan=1 colspan=1>84</td><td rowspan=1 colspan=1>357.15</td><td rowspan=1 colspan=1>0.5557</td><td rowspan=1 colspan=1>969.1</td><td rowspan=1 colspan=1>245</td><td rowspan=1 colspan=1>518.15</td><td rowspan=1 colspan=1>36.523</td></tr><tr><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>298.15</td><td rowspan=1 colspan=1>0.03166</td><td rowspan=1 colspan=2>997.1</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>358.15</td><td rowspan=1 colspan=1>0.5780</td><td rowspan=1 colspan=1>968.4</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>523.15</td><td rowspan=1 colspan=1>39.776</td></tr><tr><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>299.15</td><td rowspan=1 colspan=1>0.03360</td><td rowspan=1 colspan=2>996.8</td><td rowspan=1 colspan=1>86</td><td rowspan=1 colspan=1>359.15</td><td rowspan=1 colspan=1>0.6011</td><td rowspan=1 colspan=1>967.8</td><td></td><td></td></tr><tr><td rowspan=2 colspan=1>27</td><td rowspan=2 colspan=1>300.15</td><td rowspan=2 colspan=1>0.03564</td><td rowspan=2 colspan=2>996.6</td><td rowspan=2 colspan=1>87</td><td rowspan=2 colspan=1>360.15</td><td rowspan=2 colspan=1>0.6249</td><td rowspan=2 colspan=1>967.1</td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>255</td><td rowspan=2 colspan=1>528.15533.15</td><td rowspan=2 colspan=1>43.243</td></tr><tr><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>301.15</td><td rowspan=1 colspan=1>0.03778</td><td rowspan=1 colspan=2>996.3</td><td rowspan=1 colspan=1>88</td><td rowspan=1 colspan=1>361.15</td><td rowspan=1 colspan=1>0.6495</td><td rowspan=1 colspan=1>966.5</td><td rowspan=1 colspan=1>260</td></tr><tr><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>302.15</td><td rowspan=1 colspan=1>0.04004</td><td rowspan=1 colspan=2>996.0</td><td rowspan=1 colspan=1>89</td><td rowspan=1 colspan=1>362.15</td><td rowspan=1 colspan=1>0.6749</td><td rowspan=1 colspan=1>965.8</td><td rowspan=1 colspan=1>265</td><td rowspan=1 colspan=1>538.15</td><td rowspan=1 colspan=1>50.877</td></tr><tr><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>303.15</td><td rowspan=1 colspan=1>0.04241</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>995.7</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>363.15</td><td rowspan=1 colspan=1>0.7011</td><td rowspan=1 colspan=1>965.2</td><td rowspan=1 colspan=1>270</td><td rowspan=1 colspan=1>543.15</td><td rowspan=1 colspan=2>55.058</td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=3 colspan=1>995.4</td><td rowspan=3 colspan=1>91</td><td rowspan=3 colspan=1>364.15</td><td rowspan=3 colspan=1>0.7281</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>275</td><td rowspan=2 colspan=1>548.15</td><td rowspan=2 colspan=2>59.496</td></tr><tr><td rowspan=2 colspan=1>31</td><td rowspan=2 colspan=1>304.15</td><td rowspan=2 colspan=1>0.04491</td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1>964.4</td><td rowspan=1 colspan=1>280</td><td rowspan=4 colspan=1>553.15558.15</td><td rowspan=4 colspan=2>64.202</td></tr><tr><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>305.15</td><td rowspan=1 colspan=1>0.04753</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>995.1</td><td rowspan=1 colspan=1>92</td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1>33</td><td rowspan=2 colspan=1>306.15</td><td rowspan=2 colspan=1>0.05029</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>994.7</td><td rowspan=2 colspan=1>93</td><td rowspan=2 colspan=1>366.15</td><td rowspan=2 colspan=1>0.7849</td><td rowspan=2 colspan=1>963.0</td><td></td></tr><tr><td rowspan=1 colspan=1>285</td></tr><tr><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>307.15</td><td rowspan=1 colspan=1>0.05318</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>994.4</td><td rowspan=1 colspan=1>94</td><td rowspan=1 colspan=1>367.15</td><td rowspan=1 colspan=1>0.8146</td><td rowspan=1 colspan=1>962.4</td><td rowspan=1 colspan=1>290</td><td rowspan=1 colspan=1>563.15</td><td rowspan=1 colspan=2>74.461</td></tr><tr><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>308.15</td><td rowspan=1 colspan=1>0.05622</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>994.0</td><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>368.15</td><td rowspan=1 colspan=1>0.8453</td><td rowspan=1 colspan=1>961.6</td><td rowspan=1 colspan=1>295</td><td rowspan=1 colspan=1>568.15</td><td rowspan=1 colspan=2>80.037</td></tr><tr><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>309.15</td><td rowspan=1 colspan=1>0.05940</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>993.7</td><td rowspan=1 colspan=1>96</td><td rowspan=1 colspan=1>369.15</td><td rowspan=1 colspan=1>0.8769</td><td rowspan=1 colspan=1>961.0</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>573.15</td><td rowspan=1 colspan=2>85.927</td></tr><tr><td rowspan=1 colspan=1>37</td><td rowspan=1 colspan=1>310.15</td><td rowspan=1 colspan=1>0.06274</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>993.3</td><td rowspan=1 colspan=1>97</td><td rowspan=1 colspan=1>370.15</td><td rowspan=1 colspan=1>0.9094</td><td rowspan=1 colspan=1>960.2</td><td rowspan=1 colspan=1>305</td><td rowspan=1 colspan=1>578.15</td><td rowspan=1 colspan=2>92.144</td></tr><tr><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>311.15</td><td rowspan=1 colspan=1>0.06624</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>993.0</td><td rowspan=1 colspan=1>98</td><td rowspan=1 colspan=1>371.15</td><td rowspan=1 colspan=1>0.9430</td><td rowspan=1 colspan=1>959.6</td><td rowspan=1 colspan=1>310</td><td rowspan=1 colspan=1>583.15</td><td rowspan=1 colspan=2>98.700</td></tr><tr><td rowspan=1 colspan=1>39</td><td rowspan=1 colspan=1>312.15</td><td rowspan=1 colspan=1>0.06991</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>992.7</td><td rowspan=1 colspan=1>99</td><td rowspan=1 colspan=1>372.15</td><td rowspan=1 colspan=1>0.9776</td><td rowspan=1 colspan=1>958.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>313.15</td><td rowspan=1 colspan=1>0.07375</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>992.3</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>373.15</td><td rowspan=1 colspan=1>1.0133</td><td rowspan=1 colspan=1>958.1</td><td rowspan=1 colspan=1>315</td><td rowspan=1 colspan=1>588.15</td><td rowspan=1 colspan=2>105.61</td></tr><tr><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>314.15</td><td rowspan=1 colspan=1>0.07777</td><td rowspan=1 colspan=2>991.9</td><td rowspan=1 colspan=1>102</td><td rowspan=1 colspan=1>375.15</td><td rowspan=1 colspan=1>1.0878</td><td rowspan=1 colspan=1>956.7</td><td rowspan=1 colspan=1>320325</td><td rowspan=1 colspan=1>598.15</td></tr><tr><td rowspan=1 colspan=1>42</td><td rowspan=1 colspan=1>315.15</td><td rowspan=1 colspan=1>0.08198</td><td rowspan=1 colspan=2>991.5</td><td rowspan=1 colspan=1>104</td><td rowspan=1 colspan=1>377.15</td><td rowspan=1 colspan=1>1.1668</td><td rowspan=1 colspan=1>955.2</td><td rowspan=1 colspan=1>330</td><td rowspan=1 colspan=1>603.15</td></tr><tr><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>316.15</td><td rowspan=1 colspan=1>0.08639</td><td rowspan=1 colspan=2>991.1</td><td rowspan=1 colspan=1>106</td><td rowspan=1 colspan=1>379.15</td><td rowspan=1 colspan=1>1.2504</td><td rowspan=1 colspan=1>953.7</td><td rowspan=1 colspan=1>340</td><td rowspan=1 colspan=1>613.15</td></tr><tr><td rowspan=1 colspan=1>44</td><td rowspan=1 colspan=1>317.15</td><td rowspan=1 colspan=1>0.09100</td><td rowspan=1 colspan=2>990.7</td><td rowspan=1 colspan=1>108</td><td rowspan=1 colspan=1>381.15</td><td rowspan=1 colspan=1>1.3390</td><td rowspan=1 colspan=1>952.2</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=3 colspan=1>110</td><td></td><td></td><td rowspan=3 colspan=1>950.7</td><td rowspan=3 colspan=1>350</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=2 colspan=1>623.15</td></tr><tr><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>318.15</td><td rowspan=1 colspan=1>0.09582</td><td rowspan=1 colspan=2>990.2</td><td rowspan=1 colspan=1>383.15</td><td rowspan=1 colspan=1>1.4327</td></tr><tr><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>319.15</td><td rowspan=1 colspan=1>0.10086</td><td rowspan=1 colspan=2>989.8</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=2 colspan=1>47</td><td rowspan=2 colspan=1>320.15</td><td rowspan=2 colspan=1>0.10612</td><td rowspan=2 colspan=2>989.4</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>112</td><td rowspan=1 colspan=1>385.15</td><td rowspan=1 colspan=1>1.5316</td><td rowspan=1 colspan=1>949.1</td><td rowspan=2 colspan=1>360370</td><td rowspan=2 colspan=1>633.15643.15</td></tr><tr><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>321.15</td><td rowspan=1 colspan=1>0.11162</td><td rowspan=1 colspan=2>988.9</td><td rowspan=1 colspan=1>114</td><td rowspan=1 colspan=1>387.15</td><td rowspan=1 colspan=1>1.6362</td><td rowspan=1 colspan=1>947.6</td></tr><tr><td rowspan=1 colspan=1>49</td><td rowspan=1 colspan=1>322.15</td><td rowspan=1 colspan=1>0.11736</td><td rowspan=1 colspan=2>988.4</td><td rowspan=1 colspan=1>116</td><td rowspan=1 colspan=1>389.15</td><td rowspan=1 colspan=1>1.7465</td><td rowspan=1 colspan=1>946.0</td><td rowspan=1 colspan=1>374.15</td><td rowspan=1 colspan=1>647.30</td></tr><tr><td rowspan=2 colspan=1>5051</td><td rowspan=2 colspan=1>323.15324.15</td><td rowspan=1 colspan=1>0.12335</td><td rowspan=1 colspan=2>988.0</td><td rowspan=1 colspan=1>118</td><td rowspan=1 colspan=1>391.15</td><td rowspan=1 colspan=1>1.8628</td><td rowspan=1 colspan=1>944.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0.12961</td><td rowspan=1 colspan=2>987.6</td><td rowspan=1 colspan=1>120</td><td rowspan=2 colspan=1>393.15395.15</td><td rowspan=2 colspan=1>1.98542.1145</td><td rowspan=2 colspan=1>942.9941.2</td><td rowspan=2 colspan=1></td><td rowspan=3 colspan=1></td></tr><tr><td rowspan=1 colspan=1>52</td><td rowspan=1 colspan=1>325.15</td><td rowspan=1 colspan=1>0.13613</td><td rowspan=1 colspan=2>987.1</td><td rowspan=1 colspan=1>122</td></tr><tr><td rowspan=1 colspan=1>53</td><td rowspan=1 colspan=1>326.15</td><td rowspan=1 colspan=1>0.14293</td><td rowspan=1 colspan=2>986.6</td><td rowspan=1 colspan=1>124</td><td rowspan=1 colspan=1>397.15</td><td rowspan=1 colspan=1>2.2504</td><td rowspan=1 colspan=1>939.6</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>54</td><td rowspan=1 colspan=1>327.15</td><td rowspan=1 colspan=1>0.15002</td><td rowspan=1 colspan=2>986.2</td><td rowspan=1 colspan=1>126</td><td rowspan=1 colspan=1>399.15</td><td rowspan=1 colspan=1>2.3933</td><td rowspan=1 colspan=1>937.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>55</td><td rowspan=1 colspan=1>328.15</td><td rowspan=1 colspan=1>0.15741</td><td rowspan=1 colspan=2>985.7</td><td rowspan=1 colspan=1>128</td><td rowspan=1 colspan=1>401.15</td><td rowspan=1 colspan=1>2.5435</td><td rowspan=1 colspan=1>936.2</td><td rowspan=8 colspan=1></td><td rowspan=8 colspan=1></td></tr><tr><td rowspan=4 colspan=1>5657</td><td rowspan=1 colspan=1>329.15</td><td rowspan=1 colspan=1>0.16511</td><td rowspan=1 colspan=2>985.2</td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=3 colspan=1>330.15</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td rowspan=2 colspan=1>130</td><td rowspan=3 colspan=1>403.15405.15</td><td rowspan=3 colspan=1>2.70132.8670</td><td rowspan=3 colspan=1>934.6932.8</td></tr><tr><td rowspan=1 colspan=1>0.17313</td><td rowspan=1 colspan=2>984.6</td></tr><tr><td rowspan=1 colspan=1>58</td><td rowspan=1 colspan=1>331.15</td><td rowspan=1 colspan=1>0.18147</td><td rowspan=1 colspan=2>984.2</td><td rowspan=1 colspan=1>132</td></tr><tr><td rowspan=1 colspan=1>59</td><td rowspan=1 colspan=1>332.15</td><td rowspan=1 colspan=1>0.19016</td><td rowspan=1 colspan=2>983.7</td><td rowspan=1 colspan=1>134</td><td rowspan=1 colspan=1>407.15</td><td rowspan=1 colspan=1>3.041</td><td rowspan=1 colspan=1>931.1</td></tr><tr><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>333.15</td><td rowspan=1 colspan=1>0.19920</td><td rowspan=1 colspan=2>983.2</td><td rowspan=1 colspan=1>136</td><td rowspan=1 colspan=1>409.15</td><td rowspan=1 colspan=1>3.223</td><td rowspan=1 colspan=1>929.4</td></tr></table>

![](images/e0b1e8ff3d3a43bb949dd540021ed01e97e95b4059239197574032e6d331394c.jpg)


    ### AI Image Interpretation

    Image source: C:\Users\anugu\OneDrive\Desktop\ET-2.0-Hackathon\Backend\parsed_files\Manual-Boiler-Feed-IND\images/e0b1e8ff3d3a43bb949dd540021ed01e97e95b4059239197574032e6d331394c.jpg

    ```json
{
  "equipment_names": [
    "Chimneys",
    "Piping systems",
    "Tanks"
  ],
  "equipment_tags_identifiers": [],
  "electrical_components": [],
  "mechanical_components": ["Piping", "Tanks"],
  "connections_between_components": [
    "Pipes connecting tanks and other equipment",
    "Pipes connecting chimneys to the main structure"
  ],
  "flow_direction": null,
  "numerical_values": [],
  "units": [],
  "warning_limits": [],
  "operating_limits": [],
  "labels_and_annotations": [],
  "maintenance_information": [],
  "operational_information": []
}
```
    